Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
uup28,hub healthcheck alarm.,100,hub healthcheck alarm. hub attended,1,bhatkheda
uup28,hub healthcheck alarm.,100,hub healthcheck alarm. hub reset & restart,3,bhatkheda
uup28,hub healthcheck alarm.,100,reboot & restart,6,bhatkheda
uup28,hub healthcheck alarm.,100,reboot & restored wtg,19,bhatkheda
uup28,hub healthcheck alarm.,100,reboot restored wtg,6,bhatkheda
uup28,hub healthcheck alarm.,100,reset,1,bhatkheda
uup28,hub healthcheck alarm.,100,reset & restart,10,bhatkheda
uup28,hub healthcheck alarm.,100,reset & restored wtg,1,bhatkheda
uup28,hub healthcheck alarm.,100,reset restore wtg,2,bhatkheda
uup28,hub healthcheck alarm.,100,reset restored wtg,1,bhatkheda
uup28,hub healthcheck alarm.,100,wtg reset & restored wtg,4,bhatkheda
uup28,hub healthcheck alarm.,100,wtg reset restored,8,bhatkheda
uup28,hub healthcheck alarm.,100,wtg reset restored.,6,bhatkheda
uup28,hub healthcheck timeout.,2,wtg reset restored,2,bhatkheda
uup28,hub healthcheck: blade 1 available battery energy low,2,reboot & restored wtg,1,bhatkheda
uup28,hub healthcheck: blade 1 available battery energy low,2,reboot restored wtg,1,bhatkheda
uup28,internal shutdown,30,220/33kv substation yearly maintenance work,1,bhatkheda
uup28,internal shutdown,30,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
uup28,internal shutdown,30,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
uup28,internal shutdown,30,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
uup28,internal shutdown,30,feeder shutdown taken customer relay testing work,1,bhatkheda
uup28,internal shutdown,30,feeder shutdown taken customer tree cutting work,1,bhatkheda
uup28,internal shutdown,30,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
uup28,internal shutdown,30,feeder shutdown taken ht tape applying work,1,bhatkheda
uup28,internal shutdown,30,feeder shutdown taken lws maintenance customer,1,bhatkheda
uup28,internal shutdown,30,feeder shutdown taken lws maintenance customer.,4,bhatkheda
uup28,internal shutdown,30,internal shutdown taken customer,1,bhatkheda
uup28,internal shutdown,30,internal shutdown taken customer 33kv bus mainteance work,1,bhatkheda
uup28,internal shutdown,30,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
uup28,internal shutdown,30,internal shutdown taken customer jumper repalacement work,1,bhatkheda
uup28,internal shutdown,30,internal shutdown taken customer jumper work,2,bhatkheda
uup28,internal shutdown,30,internal shutdown taken customer line mainteance work,2,bhatkheda
uup28,internal shutdown,30,internal shutdown taken ofc stringing work,1,bhatkheda
uup28,internal shutdown,30,shutdown taken customer bird guard fixing work,4,bhatkheda
uup28,internal shutdown,30,shutdown taken ht team uup29 uss yard isolator work(observed hot spot),1,bhatkheda
uup28,internal shutdown,30,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
uup28,internal shutdown,30,wtg stopped customer lws maintenance work,1,bhatkheda
uup28,internal shutdown/customer request,1,shutdown taken customer bird guard fixing work,1,bhatkheda
uup28,line side breaker feedback active commanded close.,2,auto reset,2,bhatkheda
uup28,lvrt sag depth fail sag deep threshold,2,feeder charged,2,bhatkheda
uup28,manual stop,4,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
uup28,manual stop,4,power curve checking parameter work,1,bhatkheda
uup28,manual stop,4,stopped nacelle orientation setting correction,1,bhatkheda
uup28,manual stop,4,wtg stopped sineax software uploading work,1,bhatkheda
uup28,modification,3,new plc software version 2.4.0 updated work done,1,bhatkheda
uup28,modification,3,wtg stopped gps time synchronization work,1,bhatkheda
uup28,modification,3,wtg stopped ngcc software updated work done,1,bhatkheda
uup28,nacelle rotation overspeed.,1,auto reset,1,bhatkheda
uup28,non plausible pitch state difference.,17,auto reset,13,bhatkheda
uup28,non plausible pitch state difference.,17,wtg reset restored,2,bhatkheda
uup28,non plausible pitch state difference.,17,wtg reset restored.,2,bhatkheda
uup28,offset tower-vibration sensor drivetrain direction error limit,4,reboot & restored wtg,1,bhatkheda
uup28,offset tower-vibration sensor drivetrain direction error limit,4,replaced acceleration sensor usable one also cleaning yaw rim surface restored wtg,3,bhatkheda
uup28,pitch started wrong capacitor state.,7,auto reset,1,bhatkheda
uup28,pitch started wrong capacitor state.,7,reboot & restored wtg,1,bhatkheda
uup28,pitch started wrong capacitor state.,7,reset restore wtg,1,bhatkheda
uup28,pitch started wrong capacitor state.,7,reset restored,1,bhatkheda
uup28,pitch started wrong capacitor state.,7,wtg reset & restored,1,bhatkheda
uup28,pitch started wrong capacitor state.,7,wtg reset restored,1,bhatkheda
uup28,pitch started wrong capacitor state.,7,wtg reset restored.,1,bhatkheda
uup28,power booster limitation cable temperatures.,2,checked power cable cable drum also checked sensor & connections,1,bhatkheda
uup28,power booster limitation cable temperatures.,2,wtg reset & restored wtg,1,bhatkheda
uup28,preventive maintenance,41,attend,2,bhatkheda
uup28,preventive maintenance,41,wtg stopped half yearly preventive maintenance also activity generator alignment work done,2,bhatkheda
uup28,preventive maintenance,41,wtg stopped half yearly preventive maintenance work,5,bhatkheda
uup28,preventive maintenance,41,wtg stopped half yearly preventive maintenance work done,6,bhatkheda
uup28,preventive maintenance,41,wtg stopped half yearly uss maintenance work done,3,bhatkheda
uup28,preventive maintenance,41,wtg stopped uss half yearly preventive maintenance work done restored wtg,1,bhatkheda
uup28,preventive maintenance,41,wtg stopped uss preventive maintenance uss power cable recrimping work,1,bhatkheda
uup28,preventive maintenance,41,wtg stopped uss vcb,2,bhatkheda
uup28,preventive maintenance,41,wtg stopped uss yearly preventive maintenance work done restored wtg,1,bhatkheda
uup28,preventive maintenance,41,wtg stopped vcb,2,bhatkheda
uup28,preventive maintenance,41,wtg stopped visual maintenance work done,5,bhatkheda
uup28,preventive maintenance,41,wtg stopped wtg half yearly preventive maintenance also activity generator alignment done restored wtg,1,bhatkheda
uup28,preventive maintenance,41,wtg stopped wtg visual preventive maintenance work,2,bhatkheda
uup28,preventive maintenance,41,wtg stopped yearly preventive maintenance work done,6,bhatkheda
uup28,preventive maintenance,41,wtg stopped yearly uss maintenance work,2,bhatkheda
uup28,scada connectivity due feeder #1 shut down.,1,restored feeder charged.,1,bhatkheda
uup28,scada connectivity issue due feeder no.1,1,restored.,1,bhatkheda
uup28,scada disconnected,1,disconnected due dje35 uss hypm,1,bhatkheda
uup28,section isolator open,7,f-7 internal isolator open customer work completed isolator closed & restored wtg,1,bhatkheda
uup28,section isolator open,7,internal isolator opened customer pole restoration work progress,1,bhatkheda
uup28,section isolator open,7,internal isolator opened customer pole restoration work progress (uss visual preventive maintenance done),1,bhatkheda
uup28,section isolator open,7,wtg internal isolator open customer wind mass cable laying work,1,bhatkheda
uup28,section isolator open,7,wtg isolator open customer bird guard fixing work,1,bhatkheda
uup28,section isolator open,7,wtg stopped internal isolator jumper work,1,bhatkheda
uup28,section isolator open,7,wtg stopped internal isolator open line maintenance work,1,bhatkheda
uup28,slc: control core supervision module error state.,4,reboot restored wtg,1,bhatkheda
uup28,slc: control core supervision module error state.,4,wtg reset restored,3,bhatkheda
uup28,slc: emergency stop module error state.,1,reboot & restored wtg,1,bhatkheda
uup28,slc: pitch actuator supervision module error state.,1,wtg reset restored,1,bhatkheda
uup28,slc: tower vibration switch tripped.,90,attend restore wtg,1,bhatkheda
uup28,slc: tower vibration switch tripped.,90,attended,1,bhatkheda
uup28,slc: tower vibration switch tripped.,90,cleaning yaw rim surface & checked connections acceleration sensor,2,bhatkheda
uup28,slc: tower vibration switch tripped.,90,cleaning yaw rim surface & checked connections acceleration sensor restored wtg,1,bhatkheda
uup28,slc: tower vibration switch tripped.,90,reboot & restart,1,bhatkheda
uup28,slc: tower vibration switch tripped.,90,reboot & restored wtg,4,bhatkheda
uup28,slc: tower vibration switch tripped.,90,reset & restart,11,bhatkheda
uup28,slc: tower vibration switch tripped.,90,reset & restored wtg,6,bhatkheda
uup28,slc: tower vibration switch tripped.,90,reset restart wtg,2,bhatkheda
uup28,slc: tower vibration switch tripped.,90,reset restore,3,bhatkheda
uup28,slc: tower vibration switch tripped.,90,reset restore wtg,2,bhatkheda
uup28,slc: tower vibration switch tripped.,90,wtg reset & restored wtg,15,bhatkheda
uup28,slc: tower vibration switch tripped.,90,wtg reset restored,39,bhatkheda
uup28,slc: tower vibration switch tripped.,90,wtg stopped attending repeated error,1,bhatkheda
uup28,slc: tower vibration switch tripped.,90,"wtg stopped attending repeated error ""slc: tower vibration switch tripped.""",1,bhatkheda
uup28,slc: tower vibration switch tripped. reset & restart,1,reset & restart,1,bhatkheda
uup28,software updation & modification,1,wtg stopped parameter setting work,1,bhatkheda
uup28,special activity,10,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
uup28,special activity,10,wtg stopped blade lps resistance measurement work completed,2,bhatkheda
uup28,special activity,10,wtg stopped checking temperature reading power cable cable joint,1,bhatkheda
uup28,special activity,10,wtg stopped external audit work also anemometer earthing ft sensor wiring tb modification work done,1,bhatkheda
uup28,special activity,10,wtg stopped parameter setting work,2,bhatkheda
uup28,special activity,10,wtg stopped tower torquing work done,3,bhatkheda
uup28,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade cleaning work & blade lps resistance measurement work done,1,bhatkheda
uup28,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade lps measurement work done restored wtg,1,bhatkheda
uup28,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade lps resistance measurement work,1,bhatkheda
uup28,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade lps resistance measurement work done,1,bhatkheda
uup28,special activity - la cable inspection,2,wtg stopped complete la cable fixing,2,bhatkheda
uup28,special activity - repeated error rectification,4,attend,2,bhatkheda
uup28,special activity - repeated error rectification,4,wtg stopped attending error,1,bhatkheda
uup28,special activity - repeated error rectification,4,wtg stopped attending warning,1,bhatkheda
uup28,special activity - repeated error rectification slc: tower vibration switch tripped.,1,"wtg stopped attending repeated error ""slc: tower vibration switch tripped.""",1,bhatkheda
uup28,special activity - software updation modification,9,attend,1,bhatkheda
uup28,special activity - software updation modification,9,new v1.0.21 version ngcc software updated work done,1,bhatkheda
uup28,special activity - software updation modification,9,replace do232 module tbc panel pcvt work,1,bhatkheda
uup28,special activity - software updation modification,9,replacing do232 module tbc panel pcvt work,1,bhatkheda
uup28,special activity - software updation modification,9,wtg stopped fr paint apply power cable & parameter setting work,1,bhatkheda
uup28,special activity - software updation modification,9,wtg stopped plc software updating work done,2,bhatkheda
uup28,special activity - software updation modification,9,wtg stopped plc software updation power booster,1,bhatkheda
uup28,special activity - software updation modification,9,wtg stopped power booster up-gradation work also activity wtg & uss visual maintenance work done,1,bhatkheda
uup28,special activity - uss yard inspection,1,wtg stopped uss inspection work,1,bhatkheda
uup28,special activity - wtg critical points checking,7,wtg stopped atr pending point closing work done restored wtg.,1,bhatkheda
uup28,special activity - wtg critical points checking,7,wtg stopped cca panel inspection work,1,bhatkheda
uup28,special activity - wtg critical points checking,7,wtg stopped customer compliance pending point work done restored wtg,1,bhatkheda
uup28,special activity - wtg critical points checking,7,wtg stopped stator breaker inspection work,1,bhatkheda
uup28,special activity - wtg critical points checking,7,wtg stopped winch testing & climb assist checking & inspection work done,1,bhatkheda
uup28,special activity - wtg critical points checking,7,wtg stopped winch testing & climb assist checking work,1,bhatkheda
uup28,special activity - wtg critical points checking,7,wtg stopped winch testing work,1,bhatkheda
uup28,special activity - wtg parameters checking,4,wtg stopped anemometer parameter checking work,1,bhatkheda
uup28,special activity - wtg parameters checking,4,wtg stopped parameter checking work,3,bhatkheda
uup28,speed measurement deviation delayed generator rotor speed.,6,attend,2,bhatkheda
uup28,speed measurement deviation delayed generator rotor speed.,6,replaced torque limiter,1,bhatkheda
uup28,speed measurement deviation delayed generator rotor speed.,6,wtg reset restored,1,bhatkheda
uup28,speed measurement deviation delayed generator rotor speed.,6,wtg restoration work progress,2,bhatkheda
uup28,speed measurement deviation generator rotor speed.,3,auto reset,2,bhatkheda
uup28,speed measurement deviation generator rotor speed.,3,wtg reset restored,1,bhatkheda
uup28,speed measurement generator speed negative maximum.,2,auto reset,1,bhatkheda
uup28,speed measurement generator speed negative maximum.,2,wtg auto reset wind speed normalize,1,bhatkheda
uup28,stator breaker failed closing demanded close.,29,attended & restored,9,bhatkheda
uup28,stator breaker failed closing demanded close.,29,auto reset,8,bhatkheda
uup28,stator breaker failed closing demanded close.,29,checked related 24v circuit closing coil ok,1,bhatkheda
uup28,stator breaker failed closing demanded close.,29,reboot & restored wtg,2,bhatkheda
uup28,stator breaker failed closing demanded close.,29,replaced stator breaker closing coil,1,bhatkheda
uup28,stator breaker failed closing demanded close.,29,wtg restoration work progress,8,bhatkheda
uup28,stator breaker opened undervoltage release buffer ready.,18,auto reset,14,bhatkheda
uup28,stator breaker opened undervoltage release buffer ready.,18,wtg reset restored,2,bhatkheda
uup28,stator breaker opened undervoltage release buffer ready.,18,wtg reset restored.,2,bhatkheda
uup28,svi slc communication error,5,checked connection sineax cam & asim board,5,bhatkheda
uup28,temperature cable loop- connection point t4 error level,18,auto reset wtg,2,bhatkheda
uup28,temperature cable loop- connection point t4 error level,18,wtg reset & restored wtg,2,bhatkheda
uup28,temperature cable loop- connection point t4 error level,18,wtg reset restored,14,bhatkheda
uup28,temperature generator level,1,wtg reset restored,1,bhatkheda
uup28,test,2,test,2,bhatkheda
uup28,torquing tensioning,6,attend,2,bhatkheda
uup28,torquing tensioning,6,wtg stopped blade tensioning work,1,bhatkheda
uup28,torquing tensioning,6,wtg stopped tower torquing & blade tensioning also activity cleaned gearbox radiator,1,bhatkheda
uup28,torquing tensioning,6,wtg stopped tower torquing & blade tensioning work,2,bhatkheda
uup28,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,8,auto reset,2,bhatkheda
uup28,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,8,replaced acceleration sensor usable one & cleaned yaw rim surface restored wtg,2,bhatkheda
uup28,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,8,restored wtg,2,bhatkheda
uup28,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,8,wtg reset restored,1,bhatkheda
uup28,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,8,wtg reset restored.,1,bhatkheda
uup28,tower-vibration (acceleration peak-to-peak value) drivetrain direction warning limit,1,wtg reset restored,1,bhatkheda
uup28,tower-vibration (acceleration peak-to-peak value) non-drivetrain direction alarm limit,4,auto reset,3,bhatkheda
uup28,tower-vibration (acceleration peak-to-peak value) non-drivetrain direction alarm limit,4,reset,1,bhatkheda
uup28,tower-vibration sensors drivetrain direction defective,10,attend,1,bhatkheda
uup28,tower-vibration sensors drivetrain direction defective,10,cleaning yaw rim surface & checked connections acceleration sensor also checked nacelle & rotor bolt torquing found ok,1,bhatkheda
uup28,tower-vibration sensors drivetrain direction defective,10,cleaning yaw rim surface & checked connections acceleration sensor restored wtg,3,bhatkheda
uup28,tower-vibration sensors drivetrain direction defective,10,reboot & restored wtg,1,bhatkheda
uup28,tower-vibration sensors drivetrain direction defective,10,wtg reset restored,2,bhatkheda
uup28,tower-vibration sensors drivetrain direction defective,10,wtg restoration work progress,2,bhatkheda
uup28,voltage difference,2,auto reset grid voltage ok.,1,bhatkheda
uup28,voltage difference,2,auto reset grid voltage ok. (due jerk feeder),1,bhatkheda
uup28,wind direction difference error.,13,auto reset,2,bhatkheda
uup28,wind direction difference error.,13,calibration done anemometer,2,bhatkheda
uup28,wind direction difference error.,13,reboot restored wtg,2,bhatkheda
uup28,wind direction difference error.,13,set anemometer & checked connection surge arrestor,2,bhatkheda
uup28,wind direction difference error.,13,wtg reset & restored wtg,2,bhatkheda
uup28,wind direction difference error.,13,wtg reset restored.,3,bhatkheda
uup28,wind direction difference warning.,1,"wtg stopped attending warning ""wind direction difference warning""",1,bhatkheda
uup28,wind speed difference error.,3,auto reset,1,bhatkheda
uup28,wind speed difference error.,3,reset & restart,1,bhatkheda
uup28,wind speed difference error.,3,wtg reset restored,1,bhatkheda
uup28,wtg offline,2,connectivity due fd01 tripped,1,bhatkheda
uup28,wtg offline,2,fd01 sd,1,bhatkheda
uup28,wtg stopped customer 220kv line work mpptcl,1,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,1,bhatkheda
uup28,yaw converter error occurred.,4,auto reset,4,bhatkheda
uup29,+cc100 temperature sensor defective (short cut wire break).,2,auto reset,1,bhatkheda
uup29,+cc100 temperature sensor defective (short cut wire break).,2,wtg reset & restored wtg,1,bhatkheda
uup29,23009,1,reboot & restored wtg,1,bhatkheda
uup29,active power 10m filter limit.,1,auto reset,1,bhatkheda
uup29,alarm stator breaker control sequence state machine detected error.,2,wtg reset restored,2,bhatkheda
uup29,anemometer 1 measurement error.,6,auto reset,4,bhatkheda
uup29,anemometer 1 measurement error.,6,wtg reset & restored wtg,1,bhatkheda
uup29,anemometer 1 measurement error.,6,wtg reset restored,1,bhatkheda
uup29,anemometer 2 communication error.,11,attend,2,bhatkheda
uup29,anemometer 2 communication error.,11,checked & tighting anemometer connections,2,bhatkheda
uup29,anemometer 2 communication error.,11,replaced anemometer usable one,1,bhatkheda
uup29,anemometer 2 communication error.,11,wtg reset restored,2,bhatkheda
uup29,anemometer 2 communication error.,11,wtg restoration work progress,1,bhatkheda
uup29,anemometer 2 communication error.,11,wtg restoration work progress (due heavy rainy access road blocked),3,bhatkheda
uup29,anemometer 2 measurement error.,5,auto reset,4,bhatkheda
uup29,anemometer 2 measurement error.,5,reboot & restored wtg,1,bhatkheda
uup29,blade 1: communication failure (slave master operational state guarding error).,4,wtg reset restored.,4,bhatkheda
uup29,blade 1: ips active wrong area.,1,auto reset,1,bhatkheda
uup29,blade 2: communication failure (slave master operational state guarding error).,9,reboot & restored wtg,1,bhatkheda
uup29,blade 2: communication failure (slave master operational state guarding error).,9,reboot & restored wtg (delay due scada park hanged),1,bhatkheda
uup29,blade 2: communication failure (slave master operational state guarding error).,9,reset & restart,2,bhatkheda
uup29,blade 2: communication failure (slave master operational state guarding error).,9,reset & restored wtg,1,bhatkheda
uup29,blade 2: communication failure (slave master operational state guarding error).,9,wtg reset restored.,4,bhatkheda
uup29,blade 2: ips active blade state safety_ok.,2,reset start,2,bhatkheda
uup29,blade 2: ips active wrong area.,9,attend,4,bhatkheda
uup29,blade 2: ips active wrong area.,9,checked proximity sensor blade 2 & connections,1,bhatkheda
uup29,blade 2: ips active wrong area.,9,wtg reset restored.,3,bhatkheda
uup29,blade 2: ips active wrong area.,9,wtg restoration work progress,1,bhatkheda
uup29,blade 2: pitch converter error.,1,uss hypm completed wtg occurred error attending interchanged pitch convertor 3 2 found pitch convertor faulty replaced & wtg restoration work progress,1,bhatkheda
uup29,blade 2: position control error large.,1,wtg reset restored.,1,bhatkheda
uup29,blade 3: communication failure (slave master operational state guarding error).,151,attended restored,1,bhatkheda
uup29,blade 3: communication failure (slave master operational state guarding error).,151,auto reset,1,bhatkheda
uup29,blade 3: communication failure (slave master operational state guarding error).,151,found blade 3 communication cable faulty ovp panel convertor panel replaced also generator (duct) cover fitting work done,2,bhatkheda
uup29,blade 3: communication failure (slave master operational state guarding error).,151,reboot & restored wtg,15,bhatkheda
uup29,blade 3: communication failure (slave master operational state guarding error).,151,reboot & restored wtg (delay due scada park connected),1,bhatkheda
uup29,blade 3: communication failure (slave master operational state guarding error).,151,reboot & restored wtg (delay due scada park hanged),1,bhatkheda
uup29,blade 3: communication failure (slave master operational state guarding error).,151,replaced communication cable ovp panel hc420 panel yaw rim cleaning work done,3,bhatkheda
uup29,blade 3: communication failure (slave master operational state guarding error).,151,replaced pitch convertor blade 03 & checked communication circuit,1,bhatkheda
uup29,blade 3: communication failure (slave master operational state guarding error).,151,reset,2,bhatkheda
uup29,blade 3: communication failure (slave master operational state guarding error).,151,reset & restart,7,bhatkheda
uup29,blade 3: communication failure (slave master operational state guarding error).,151,wtg reset & restored,3,bhatkheda
uup29,blade 3: communication failure (slave master operational state guarding error).,151,wtg reset restored,4,bhatkheda
uup29,blade 3: communication failure (slave master operational state guarding error).,151,wtg reset restored.,109,bhatkheda
uup29,blade 3: communication failure (slave master operational state guarding error).,151,wtg reset restored. wtg reset restored.,1,bhatkheda
uup29,blade 3: ips active wrong area.,1,auto reset,1,bhatkheda
uup29,blade 3: minimum dc-link voltage reached report immediately error.,1,auto reset,1,bhatkheda
uup29,blade 3: pitch converter error.,1,wtg reset restored.,1,bhatkheda
uup29,blade bearing lubrication maintenance state.,5,reboot & restored wtg,2,bhatkheda
uup29,blade bearing lubrication maintenance state.,5,reboot restored wtg,3,bhatkheda
uup29,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
uup29,blade teeth lubrication maintenance state.,29,reboot & restored,1,bhatkheda
uup29,blade teeth lubrication maintenance state.,29,reboot & restored wtg,16,bhatkheda
uup29,blade teeth lubrication maintenance state.,29,reboot restored wtg,12,bhatkheda
uup29,cc100 fuse line voltage open/broken.,2,trial taken wtg occurred error attending & found gsc side coolant hose pipe leakage arrested replaced hose pipe & 05 ltr. coolant top work done restored wtg,2,bhatkheda
uup29,cc101 fuse cooling fans power supply switched tripped.,4,replaced 16amp fuse also sineax software updated work done,1,bhatkheda
uup29,cc101 fuse cooling fans power supply switched tripped.,4,replaced fuse (16amp) cca cabinet,3,bhatkheda
uup29,converter cooling heat exchanger fans feedback alarm.,13,attend,8,bhatkheda
uup29,converter cooling heat exchanger fans feedback alarm.,13,checked & found radiator cooling fan motor contactor 24vdc feedback di232 module connections loosed correct properly,1,bhatkheda
uup29,converter cooling heat exchanger fans feedback alarm.,13,wtg reset restored,3,bhatkheda
uup29,converter cooling heat exchanger fans feedback alarm.,13,wtg restoration work progress,1,bhatkheda
uup29,converter cooling water pressure low alarm.,9,attend,3,bhatkheda
uup29,converter cooling water pressure low alarm.,9,attended restored,3,bhatkheda
uup29,converter cooling water pressure low alarm.,9,checked & found coolant motor pump seal damaged replaced convertor coolant motor pump unit,1,bhatkheda
uup29,converter cooling water pressure low alarm.,9,convertor coolant top-up done,1,bhatkheda
uup29,converter cooling water pressure low alarm.,9,top 05 ltr.,1,bhatkheda
uup29,converter healthcheck timeout.,1,auto reseted,1,bhatkheda
uup29,converter system handshake timeout exception.,9,reset & restart,1,bhatkheda
uup29,converter system handshake timeout exception.,9,wtg reset restored,7,bhatkheda
uup29,converter system handshake timeout exception.,9,wtg stopped attending repeated error,1,bhatkheda
uup29,convertor system communication handshake fault.,7,auto reset,2,bhatkheda
uup29,convertor system communication handshake fault.,7,reboot & restored wtg,1,bhatkheda
uup29,convertor system communication handshake fault.,7,reset & restart,3,bhatkheda
uup29,convertor system communication handshake fault.,7,reset & restore wtg,1,bhatkheda
uup29,convertor system fault active.,1,auto reset,1,bhatkheda
uup29,current,1,feeder charged,1,bhatkheda
uup29,dc bus software under-voltage fault.,1,auto reset,1,bhatkheda
uup29,detected grid state converter faulted ok.,8,auto reset grid voltage ok. (due heavy jerk),1,bhatkheda
uup29,detected grid state converter faulted ok.,8,wtg auto reset grid normalization,1,bhatkheda
uup29,detected grid state converter faulted ok.,8,wtg auto rested grid normalization,1,bhatkheda
uup29,detected grid state converter faulted ok.,8,wtg auto rested grid normalization (due heavy jerk feeder),1,bhatkheda
uup29,detected grid state converter faulted ok.,8,wtg reset restored. (jerk feeder),2,bhatkheda
uup29,detected grid state converter faulted ok.,8,wtg rested grid normalization,2,bhatkheda
uup29,drive train swinging.,3,auto reset,3,bhatkheda
uup29,earth fault,1,feeder charged,1,bhatkheda
uup29,efficiency upgrade,1,wtg stopped plc software updation power booster,1,bhatkheda
uup29,external diode temperature error limit.,1,wtg reset restored.,1,bhatkheda
uup29,external diode temperature warning limit.,2,auto reset,1,bhatkheda
uup29,external diode temperature warning limit.,2,checked related circuit,1,bhatkheda
uup29,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
uup29,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
uup29,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
uup29,fault synchronization line side filters.,2,wtg reset restored,2,bhatkheda
uup29,feeder 7 trippec due earth fault,1,feeder charged,1,bhatkheda
uup29,feeder shutdown,1,wtg stopped customer 220kv line work mpptcl,1,bhatkheda
uup29,feeder shutdown ofc stringing work,1,feeder charged,1,bhatkheda
uup29,feeder tripped e/f,34,feeder charged,31,bhatkheda
uup29,feeder tripped e/f,34,feeder tripped due transformer-1 overloaded,1,bhatkheda
uup29,feeder tripped e/f,34,patrolling found poles bend due cyclonic wind internal isolator open & feeder charged,1,bhatkheda
uup29,feeder tripped e/f,34,wtg rested grid normalization,1,bhatkheda
uup29,feeder tripped o/c,6,feeder charged,5,bhatkheda
uup29,feeder tripped o/c,6,line patrolling done,1,bhatkheda
uup29,fuse yaw converter open.,7,auto reset,5,bhatkheda
uup29,fuse yaw converter open.,7,checked related circuit & feedback connections,1,bhatkheda
uup29,fuse yaw converter open.,7,wtg restoration work progress,1,bhatkheda
uup29,generator bearing temperature de error limit.,1,checked generator lubber operation,1,bhatkheda
uup29,generator cooling slipring fan overload switch 2 open/tripped.,1,replaced generator slip ring cooling fan restored wtg,1,bhatkheda
uup29,generator cooling water pressure low alarm.,3,attend,1,bhatkheda
uup29,generator cooling water pressure low alarm.,3,found coolant leakage pressure gauge generator cooling unit leakage arrested & 10 ltr. coolant top done,1,bhatkheda
uup29,generator cooling water pressure low alarm.,3,generator convertor coolant top done,1,bhatkheda
uup29,generator grounding brush worn error.,4,replaced 02 nos. generator earthing brush new one,1,bhatkheda
uup29,generator grounding brush worn error.,4,replaced 02 nos. generator grounding brush & 24v feedback connections,1,bhatkheda
uup29,generator grounding brush worn error.,4,wtg restoration work progress,2,bhatkheda
uup29,generator side hardware detected over-current fault phase a.,3,attend,1,bhatkheda
uup29,generator side hardware detected over-current fault phase a.,3,checked power carbon brush & cleaned generator slip ring,1,bhatkheda
uup29,generator side hardware detected over-current fault phase a.,3,wtg restoration work progress,1,bhatkheda
uup29,generator underspeed fault.,1,auto reset,1,bhatkheda
uup29,grid loss,4,auto reset grid voltage ok.,2,bhatkheda
uup29,grid loss,4,due heavy jerk,1,bhatkheda
uup29,grid loss,4,wtg auto reset grid normalization,1,bhatkheda
uup29,grid voltage ok.,10,auto reset,1,bhatkheda
uup29,grid voltage ok.,10,checked & found cable burn contactor dry transformer repaired,7,bhatkheda
uup29,grid voltage ok.,10,found vcb tripped common fault checked related circuit found ok,1,bhatkheda
uup29,grid voltage ok.,10,wtg auto rested grid normalization,1,bhatkheda
uup29,gsc igbt temperature error limit.,1,replaced pm3000 convertor 550 amp. (03 no.) fuse convertor panel,1,bhatkheda
uup29,health check error.,10,auto reset,4,bhatkheda
uup29,health check error.,10,wtg reset & restored wtg,6,bhatkheda
uup29,healthcheck failed 3 times.,1,reboot restored wtg,1,bhatkheda
uup29,hub healthcheck alarm.,63,auto reset,15,bhatkheda
uup29,hub healthcheck alarm.,63,reboot & restart,1,bhatkheda
uup29,hub healthcheck alarm.,63,reboot & restart reboot & restart,1,bhatkheda
uup29,hub healthcheck alarm.,63,reboot & restored wtg,25,bhatkheda
uup29,hub healthcheck alarm.,63,reboot restored wtg,5,bhatkheda
uup29,hub healthcheck alarm.,63,reset & restart,2,bhatkheda
uup29,hub healthcheck alarm.,63,wtg reset & restored,1,bhatkheda
uup29,hub healthcheck alarm.,63,wtg reset & restored wtg,1,bhatkheda
uup29,hub healthcheck alarm.,63,wtg reset restored,10,bhatkheda
uup29,hub healthcheck alarm.,63,wtg reset restored.,2,bhatkheda
uup29,hub healthcheck: blade 3 available battery energy becoming low,4,reboot & restored wtg,2,bhatkheda
uup29,hub healthcheck: blade 3 available battery energy becoming low,4,wtg reset restored,2,bhatkheda
uup29,hub initialization error.,22,auto reset,2,bhatkheda
uup29,hub initialization error.,22,reboot & restored wtg,3,bhatkheda
uup29,hub initialization error.,22,reset & restart,3,bhatkheda
uup29,hub initialization error.,22,wtg reset restored.,13,bhatkheda
uup29,hub initialization error.,22,wtg reset restored. wtg reset restored.,1,bhatkheda
uup29,hydraulic oil heating overload switch open/tripped.,1,checked & tighting connection 34f1 mcb auxiliary contact,1,bhatkheda
uup29,internal shutdown,29,220/33kv substation yearly maintenance work,1,bhatkheda
uup29,internal shutdown,29,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
uup29,internal shutdown,29,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
uup29,internal shutdown,29,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
uup29,internal shutdown,29,feeder shutdown taken customer relay testing work,1,bhatkheda
uup29,internal shutdown,29,feeder shutdown taken customer tree cutting work,1,bhatkheda
uup29,internal shutdown,29,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
uup29,internal shutdown,29,feeder shutdown taken ht tape applying work,1,bhatkheda
uup29,internal shutdown,29,feeder shutdown taken lws maintenance customer,1,bhatkheda
uup29,internal shutdown,29,feeder shutdown taken lws maintenance customer.,4,bhatkheda
uup29,internal shutdown,29,internal shutdown taken customer,1,bhatkheda
uup29,internal shutdown,29,internal shutdown taken customer 33kv bus mainteance work,1,bhatkheda
uup29,internal shutdown,29,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
uup29,internal shutdown,29,internal shutdown taken customer jumper repalacement work,1,bhatkheda
uup29,internal shutdown,29,internal shutdown taken customer jumper work,2,bhatkheda
uup29,internal shutdown,29,internal shutdown taken customer line mainteance work,2,bhatkheda
uup29,internal shutdown,29,internal shutdown taken ofc stringing work,1,bhatkheda
uup29,internal shutdown,29,shutdown taken customer bird guard fixing work,3,bhatkheda
uup29,internal shutdown,29,shutdown taken ht team uup29 uss yard isolator work(observed hot spot),1,bhatkheda
uup29,internal shutdown,29,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
uup29,internal shutdown,29,wtg stopped customer lws maintenance work,1,bhatkheda
uup29,internal shutdown/customer request,1,shutdown taken customer bird guard fixing work,1,bhatkheda
uup29,line choke temperature error limit.,1,reboot & restored wtg,1,bhatkheda
uup29,line side breaker feedback active commanded close.,2,wtg reset restored.,2,bhatkheda
uup29,line side hardware detected over-current fault phase a.,1,auto reset,1,bhatkheda
uup29,line side hardware detected over-current fault phase c.,2,reset & restart,1,bhatkheda
uup29,line side hardware detected over-current fault phase c.,2,wtg reset restored.,1,bhatkheda
uup29,manual stop,7,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
uup29,manual stop,7,attend,1,bhatkheda
uup29,manual stop,7,checking,1,bhatkheda
uup29,manual stop,7,wtg stopped blade lps measurement work done restored wtg,1,bhatkheda
uup29,manual stop,7,wtg stopped parameter checking work,1,bhatkheda
uup29,manual stop,7,wtg stopped parameters checking work,1,bhatkheda
uup29,manual stop,7,wtg stopped sineax software uploading work,1,bhatkheda
uup29,maximum time yaw positioning exceeded.,8,auto reset,3,bhatkheda
uup29,maximum time yaw positioning exceeded.,8,checked yaw motor break gap setting,2,bhatkheda
uup29,maximum time yaw positioning exceeded.,8,reboot & restored wtg,1,bhatkheda
uup29,maximum time yaw positioning exceeded.,8,reset & restart,1,bhatkheda
uup29,maximum time yaw positioning exceeded.,8,wtg reset & restored wtg,1,bhatkheda
uup29,maximum time yaw positioning exceeded. auto reset,1,auto reset,1,bhatkheda
uup29,modification,4,new plc software version 2.4.0 updated work done,2,bhatkheda
uup29,modification,4,wtg stopped gps time synchronization work,1,bhatkheda
uup29,modification,4,wtg stopped ngcc software updated work done,1,bhatkheda
uup29,non plausible pitch state difference.,7,auto reset,6,bhatkheda
uup29,non plausible pitch state difference.,7,reset restored wtg,1,bhatkheda
uup29,pitch started capacitor state hysteresis charge,11,wtg reset restored.,11,bhatkheda
uup29,pitch started wrong blade state,1,wtg reset restored.,1,bhatkheda
uup29,pitch started wrong capacitor state.,9,aut reset,1,bhatkheda
uup29,pitch started wrong capacitor state.,9,auto reset,2,bhatkheda
uup29,pitch started wrong capacitor state.,9,reset & restored wtg,1,bhatkheda
uup29,pitch started wrong capacitor state.,9,reset restore wtg,1,bhatkheda
uup29,pitch started wrong capacitor state.,9,wtg reset & restored wtg,1,bhatkheda
uup29,pitch started wrong capacitor state.,9,wtg reset restored,3,bhatkheda
uup29,preventive maintenance,30,attend,6,bhatkheda
uup29,preventive maintenance,30,wtg stopped half yearly preventive maintenance also activity generator alignment work done,3,bhatkheda
uup29,preventive maintenance,30,wtg stopped half yearly preventive maintenance work,3,bhatkheda
uup29,preventive maintenance,30,wtg stopped half yearly preventive maintenance work done,2,bhatkheda
uup29,preventive maintenance,30,wtg stopped half yearly uss maintenance work done,2,bhatkheda
uup29,preventive maintenance,30,wtg stopped tower torquing & blade tensioning work,2,bhatkheda
uup29,preventive maintenance,30,wtg stopped uss vcb,2,bhatkheda
uup29,preventive maintenance,30,wtg stopped vcb,1,bhatkheda
uup29,preventive maintenance,30,wtg stopped visual maintenance work done,2,bhatkheda
uup29,preventive maintenance,30,wtg stopped wtg half yearly preventive maintenance also activity generator alignment done restored wtg,1,bhatkheda
uup29,preventive maintenance,30,wtg stopped yearly preventive maintenance work done,3,bhatkheda
uup29,preventive maintenance,30,wtg stopped yearly uss maintenance work,2,bhatkheda
uup29,preventive maintenance,30,wtg stopped yearly wtg preventive maintenance work done restored wtg,1,bhatkheda
uup29,scada connectivity due feeder #1 shut down.,1,restored feeder 1 charged.,1,bhatkheda
uup29,scada connectivity issue due feeder no.1,1,restored.,1,bhatkheda
uup29,scada disconnected,1,disconnected due dje35 uss hypm,1,bhatkheda
uup29,section isolator open,2,internal isolator opened customer pole restoration work progress,1,bhatkheda
uup29,section isolator open,2,internal isolator opened customer pole restoration work progress (uss visual preventive maintenance done),1,bhatkheda
uup29,slc tiggered pitch safety run.,2,wtg reset restored.,2,bhatkheda
uup29,slc: pitch actuator supervision module error state.,42,auto reset,4,bhatkheda
uup29,slc: pitch actuator supervision module error state.,42,reboot & restored wtg,1,bhatkheda
uup29,slc: pitch actuator supervision module error state.,42,reset & restored,1,bhatkheda
uup29,slc: pitch actuator supervision module error state.,42,wtg reset restored,3,bhatkheda
uup29,slc: pitch actuator supervision module error state.,42,wtg reset restored.,33,bhatkheda
uup29,slc: pitch converter triggered safety run.,4,reboot & restored wtg,2,bhatkheda
uup29,slc: pitch converter triggered safety run.,4,wtg reset restored.,2,bhatkheda
uup29,slc: speed supervision module error state.,2,reboot & restored wtg,1,bhatkheda
uup29,slc: speed supervision module error state.,2,wtg reset restored,1,bhatkheda
uup29,slc: tower vibration switch tripped.,4,wtg reset restored,1,bhatkheda
uup29,slc: tower vibration switch tripped.,4,wtg reset restored.,3,bhatkheda
uup29,software updation & modification,3,plc software update,3,bhatkheda
uup29,special activity,7,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
uup29,special activity,7,wtg stopped blade lps resistance measurement work completed,1,bhatkheda
uup29,special activity,7,wtg stopped convertor coolant unit leakage arrested work done,1,bhatkheda
uup29,special activity,7,wtg stopped external audit work also anemometer earthing ft sensor wiring tb modification work done,2,bhatkheda
uup29,special activity,7,wtg stopped parameter setting work,2,bhatkheda
uup29,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade cleaning work & blade lps resistance measurement work done,1,bhatkheda
uup29,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade lps resistance measurement work,1,bhatkheda
uup29,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade lps resistance measurement work done,1,bhatkheda
uup29,special activity - repeated error rectification,2,"wtg attending warring ""gearbox oil filter 75% clogged."" replaced gearbox on-line oil filter",2,bhatkheda
uup29,special activity - software updation modification,9,attend,1,bhatkheda
uup29,special activity - software updation modification,9,new plc software version 2.4.1 updated work done,1,bhatkheda
uup29,special activity - software updation modification,9,new v1.0.21 version ngcc software updated work done,1,bhatkheda
uup29,special activity - software updation modification,9,wtg stopped parameter setting work,3,bhatkheda
uup29,special activity - software updation modification,9,wtg stopped plc software uploaded power booster up-gradation work,1,bhatkheda
uup29,special activity - software updation modification,9,wtg stopped power booster up-gradation work also activity wtg & uss visual maintenance work done,1,bhatkheda
uup29,special activity - software updation modification,9,wtg stopped software parameter checking work done,1,bhatkheda
uup29,special activity - uss yard inspection,2,observe sparking isolator open isolator close properly,1,bhatkheda
uup29,special activity - uss yard inspection,2,wtg stopped uss power cable recrimping work & yearly uss maintenance work,1,bhatkheda
uup29,special activity - wtg critical points checking,14,attend,2,bhatkheda
uup29,special activity - wtg critical points checking,14,wtg stopped audit compliance point work done,2,bhatkheda
uup29,special activity - wtg critical points checking,14,wtg stopped audit pending point compliance work,1,bhatkheda
uup29,special activity - wtg critical points checking,14,wtg stopped convertor checking work,2,bhatkheda
uup29,special activity - wtg critical points checking,14,wtg stopped customer compliance pending point work done restored wtg,1,bhatkheda
uup29,special activity - wtg critical points checking,14,wtg stopped pm3000 replacement work,1,bhatkheda
uup29,special activity - wtg critical points checking,14,wtg stopped winch door fixing work,1,bhatkheda
uup29,special activity - wtg critical points checking,14,wtg stopped winch testing & climb assist checking & inspection work done,1,bhatkheda
uup29,special activity - wtg critical points checking,14,wtg stopped winch testing & climb assist checking work,1,bhatkheda
uup29,special activity - wtg critical points checking,14,wtg stopped winch testing work,1,bhatkheda
uup29,special activity - wtg critical points checking,14,wtg stopped wtg inspection work,1,bhatkheda
uup29,special activity - wtg parameters checking,3,wtg stopped anemometer parameter checking work,1,bhatkheda
uup29,special activity - wtg parameters checking,3,wtg stopped parameter checking work,2,bhatkheda
uup29,speed measurement deviation delayed generator rotor speed.,10,auto reset,2,bhatkheda
uup29,speed measurement deviation delayed generator rotor speed.,10,replaced rotor encoder coupler,7,bhatkheda
uup29,speed measurement deviation delayed generator rotor speed.,10,wtg reset restored,1,bhatkheda
uup29,speed measurement deviation generator rotor speed.,3,auto reset,3,bhatkheda
uup29,speed measurement generator speed negative maximum.,2,auto reset,1,bhatkheda
uup29,speed measurement generator speed negative maximum.,2,wtg auto reset wind speed normalize,1,bhatkheda
uup29,stator breaker failed closing demanded close.,20,attend,1,bhatkheda
uup29,stator breaker failed closing demanded close.,20,attended restored,1,bhatkheda
uup29,stator breaker failed closing demanded close.,20,auto reset,6,bhatkheda
uup29,stator breaker failed closing demanded close.,20,checked acb spring charging motor & supply also checked closing coil,1,bhatkheda
uup29,stator breaker failed closing demanded close.,20,reboot & restored wtg,1,bhatkheda
uup29,stator breaker failed closing demanded close.,20,replaced closing coil,1,bhatkheda
uup29,stator breaker failed closing demanded close.,20,replaced stator breaker closing coil,1,bhatkheda
uup29,stator breaker failed closing demanded close.,20,replaced stator breaker spring charging motor restored wtg,1,bhatkheda
uup29,stator breaker failed closing demanded close.,20,reset,1,bhatkheda
uup29,stator breaker failed closing demanded close.,20,wtg reset & restored wtg,2,bhatkheda
uup29,stator breaker failed closing demanded close.,20,wtg reset restored,4,bhatkheda
uup29,stator breaker tripped.,1,replaced convertor cabinet stator breaker repairable,1,bhatkheda
uup29,tbc emergency shutdown relay health check possible.,2,reset start,2,bhatkheda
uup29,temperature cable loop- connection point t4 error level,4,wtg reset & restored wtg,1,bhatkheda
uup29,temperature cable loop- connection point t4 error level,4,wtg reset restored,3,bhatkheda
uup29,testing1 bct,1,testting2 bct,1,bhatkheda
uup29,testing3 bct,1,testting4 bct,1,bhatkheda
uup29,torquing tensioning,6,attend,2,bhatkheda
uup29,torquing tensioning,6,wtg stopped blade tensioning & tower torquing work done,1,bhatkheda
uup29,torquing tensioning,6,wtg stopped tower torquing & blade tensioning also activity cleaned gearbox radiator,1,bhatkheda
uup29,torquing tensioning,6,wtg stopped tower torquing & blade tensioning work,2,bhatkheda
uup29,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,6,attended restored,1,bhatkheda
uup29,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,6,auto reset,1,bhatkheda
uup29,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,6,replaced acceleration sensor new one also cleaning yaw rim surface restored wtg,1,bhatkheda
uup29,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,6,wtg reset restored,3,bhatkheda
uup29,voltage difference,6,auto reset grid voltage ok.,3,bhatkheda
uup29,voltage difference,6,auto reset grid voltage ok. (due heavy jerk),1,bhatkheda
uup29,voltage difference,6,auto reset grid voltage ok. (due jerk feeder),1,bhatkheda
uup29,voltage difference,6,wtg auto reset grid normalization (jerk feeder),1,bhatkheda
uup29,wind direction difference error.,1,auto reset,1,bhatkheda
uup29,wind speed difference error.,4,auto reset,3,bhatkheda
uup29,wind speed difference error.,4,reboot & restored wtg,1,bhatkheda
uup29,wtg audit,1,wtg stopped customer internal audit,1,bhatkheda
uup29,wtg stopped customer 220kv line work mpptcl,1,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,1,bhatkheda
uup29,yaw teeth lubrication maintenance state.,1,reboot & restored wtg,1,bhatkheda
uup30,alarm stator breaker control sequence state machine detected error.,1,wtg reset restored.,1,bhatkheda
uup30,blade 1: communication failure (slave master operational state guarding error).,19,auto reset,2,bhatkheda
uup30,blade 1: communication failure (slave master operational state guarding error).,19,reboot & restored wtg,1,bhatkheda
uup30,blade 1: communication failure (slave master operational state guarding error).,19,replaced power cable & communication cable ovp panel hc420 panel,2,bhatkheda
uup30,blade 1: communication failure (slave master operational state guarding error).,19,reset restore,6,bhatkheda
