Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
uup30,blade 1: communication failure (slave master operational state guarding error).,19,wtg reset & restored wtg,1,bhatkheda
uup30,blade 1: communication failure (slave master operational state guarding error).,19,wtg reset restored,5,bhatkheda
uup30,blade 1: communication failure (slave master operational state guarding error).,19,wtg restoration work progress,2,bhatkheda
uup30,blade 1: ips active feathering position.,2,auto reset,2,bhatkheda
uup30,blade 1: ips active wrong area.,5,auto reset,3,bhatkheda
uup30,blade 1: ips active wrong area.,5,reboot & restored wtg (delay due scada park hanged),1,bhatkheda
uup30,blade 1: ips active wrong area.,5,wtg reset restored.,1,bhatkheda
uup30,blade 1: safety run active.,3,auto reset,1,bhatkheda
uup30,blade 1: safety run active.,3,wtg reset & restored wtg,1,bhatkheda
uup30,blade 1: safety run active.,3,wtg reset restored.,1,bhatkheda
uup30,blade 2: communication failure (slave master operational state guarding error).,27,auto reset,2,bhatkheda
uup30,blade 2: communication failure (slave master operational state guarding error).,27,checked & tighting harting connector communication cable blade 2 re-shaping properly & restored wtg,4,bhatkheda
uup30,blade 2: communication failure (slave master operational state guarding error).,27,checked blade proximity sensor & communication cable nacelle cabinet,2,bhatkheda
uup30,blade 2: communication failure (slave master operational state guarding error).,27,reset restore,1,bhatkheda
uup30,blade 2: communication failure (slave master operational state guarding error).,27,reset restore wtg,8,bhatkheda
uup30,blade 2: communication failure (slave master operational state guarding error).,27,wtg reset & restored wtg,1,bhatkheda
uup30,blade 2: communication failure (slave master operational state guarding error).,27,wtg reset restored,9,bhatkheda
uup30,blade 2: ips active wrong area.,4,auto reset,3,bhatkheda
uup30,blade 2: ips active wrong area.,4,found unwanted material hub removed restored wtg 11:06 offline scada,1,bhatkheda
uup30,blade 3: ips active wrong area.,18,auto reset,12,bhatkheda
uup30,blade 3: ips active wrong area.,18,check blade proximity sensor,2,bhatkheda
uup30,blade 3: ips active wrong area.,18,reboot & restored wtg,2,bhatkheda
uup30,blade 3: ips active wrong area.,18,wtg reset restored,1,bhatkheda
uup30,blade 3: ips active wrong area.,18,wtg reset restored.,1,bhatkheda
uup30,blade 3: safety run active.,1,wtg reset & restored wtg,1,bhatkheda
uup30,blade bearing lubrication maintenance state.,9,reboot & restored wtg,3,bhatkheda
uup30,blade bearing lubrication maintenance state.,9,reboot restore wtg,1,bhatkheda
uup30,blade bearing lubrication maintenance state.,9,reboot restored wtg,4,bhatkheda
uup30,blade bearing lubrication maintenance state.,9,wtg reset restored,1,bhatkheda
uup30,blade inspection,2,wtg stopped blade cleaning work,1,bhatkheda
uup30,blade inspection,2,wtg stopped blade inspection work,1,bhatkheda
uup30,blade teeth lubrication maintenance state.,14,reboot & restored wtg,6,bhatkheda
uup30,blade teeth lubrication maintenance state.,14,reboot restored wtg,7,bhatkheda
uup30,blade teeth lubrication maintenance state.,14,reboot rsetored wtg,1,bhatkheda
uup30,cc101 24vdc power supply actuators fault state.,1,reboot & restored wtg.,1,bhatkheda
uup30,cc101 fuse cooling fans power supply switched tripped.,2,checked connection power supply convertor cabinet & found loose connection fuse base tighting properly,1,bhatkheda
uup30,cc101 fuse cooling fans power supply switched tripped.,2,checked cooling fan line choke,1,bhatkheda
uup30,converter cooling water pressure low alarm.,3,attend,2,bhatkheda
uup30,converter cooling water pressure low alarm.,3,converter coolant top work,1,bhatkheda
uup30,converter system handshake timeout exception.,39,attend,1,bhatkheda
uup30,converter system handshake timeout exception.,39,auto reset,2,bhatkheda
uup30,converter system handshake timeout exception.,39,checked & tighting connections asim board also update converter ngcc software,11,bhatkheda
uup30,converter system handshake timeout exception.,39,ngcc software update,1,bhatkheda
uup30,converter system handshake timeout exception.,39,update converter ngcc software,1,bhatkheda
uup30,converter system handshake timeout exception.,39,wtg reset & restored wtg,1,bhatkheda
uup30,converter system handshake timeout exception.,39,wtg reset restored,22,bhatkheda
uup30,convertor fault possible reset.,2,reboot & restored wtg,1,bhatkheda
uup30,convertor fault possible reset.,2,wtg reset restored,1,bhatkheda
uup30,convertor system communication handshake fault.,104,attend,3,bhatkheda
uup30,convertor system communication handshake fault.,104,auto reset,4,bhatkheda
uup30,convertor system communication handshake fault.,104,checked & tighting asim board connections,1,bhatkheda
uup30,convertor system communication handshake fault.,104,checked & tighting cm202 module connections,7,bhatkheda
uup30,convertor system communication handshake fault.,104,checked & tighting connection asim board,1,bhatkheda
uup30,convertor system communication handshake fault.,104,checked & tighting connections asim board,2,bhatkheda
uup30,convertor system communication handshake fault.,104,checked asim board & connections found ok,1,bhatkheda
uup30,convertor system communication handshake fault.,104,checked ofc cable top bottom use spear ofc cable,3,bhatkheda
uup30,convertor system communication handshake fault.,104,reboot restored wtg,3,bhatkheda
uup30,convertor system communication handshake fault.,104,reset restore wtg,11,bhatkheda
uup30,convertor system communication handshake fault.,104,reset restored,11,bhatkheda
uup30,convertor system communication handshake fault.,104,wtg reset & restored wtg,21,bhatkheda
uup30,convertor system communication handshake fault.,104,wtg reset restored,22,bhatkheda
uup30,convertor system communication handshake fault.,104,wtg restoration work progress,11,bhatkheda
uup30,convertor system communication handshake fault.,104,wtg restoration work progress.,3,bhatkheda
uup30,convertor system fault active.,81,auto reset,45,bhatkheda
uup30,convertor system fault active.,81,reboot & restored wtg,4,bhatkheda
uup30,convertor system fault active.,81,reboot restored wtg,2,bhatkheda
uup30,convertor system fault active.,81,replaced rpm ofc cable nc cabinet cc cabinet,1,bhatkheda
uup30,convertor system fault active.,81,wtg reset restored,17,bhatkheda
uup30,convertor system fault active.,81,wtg restoration work progress,12,bhatkheda
uup30,customer request,14,feeder shutdown taken lws maintenance customer.,1,bhatkheda
uup30,customer request,14,wtg stopped customer inspection work,4,bhatkheda
uup30,customer request,14,wtg stopped customer sms maintenance work done restored wtg,1,bhatkheda
uup30,customer request,14,wtg stopped customer transformer inspection work,1,bhatkheda
uup30,customer request,14,wtg stopped uss inspection work,1,bhatkheda
uup30,customer request,14,wtg stopped uss inspection work customer,1,bhatkheda
uup30,customer request,14,wtg stopped uss vcb,1,bhatkheda
uup30,customer request,14,wtg stopped uss yearly preventive maintenance work done customer,2,bhatkheda
uup30,customer request,14,wtg stopped yearly uss maintenance work,2,bhatkheda
uup30,customer stoppage,12,feeder charged found vcb tripped common fault checked related circuit found ok & restored wtg,1,bhatkheda
uup30,customer stoppage,12,feeder restored,1,bhatkheda
uup30,customer stoppage,12,replaced uss yard ct,1,bhatkheda
uup30,customer stoppage,12,wtg stopped customer pcvt analysis work,4,bhatkheda
uup30,customer stoppage,12,wtg stopped customer transformer inspection work,2,bhatkheda
uup30,customer stoppage,12,wtg stopped customer uss ht yard inspection work,1,bhatkheda
uup30,customer stoppage,12,wtg stopped customer vcb tripping circuit checking work,1,bhatkheda
uup30,customer stoppage,12,wtg stopped visual blade inspection customer,1,bhatkheda
uup30,dbr energy consumed.,1,replaced proximity sensor,1,bhatkheda
uup30,detected grid state converter faulted ok.,7,auto reset,1,bhatkheda
uup30,detected grid state converter faulted ok.,7,reboot & restored wtg,1,bhatkheda
uup30,detected grid state converter faulted ok.,7,wtg auto reset grid normalization,1,bhatkheda
uup30,detected grid state converter faulted ok.,7,wtg auto reseted grid normalization,1,bhatkheda
uup30,detected grid state converter faulted ok.,7,wtg reset & restored,1,bhatkheda
uup30,detected grid state converter faulted ok.,7,wtg reset restored. (jerk feeder),1,bhatkheda
uup30,detected grid state converter faulted ok.,7,wtg restoration work progress,1,bhatkheda
uup30,earth fault,1,feeder restored found vcb tripped common fault checked related circuit found ok charge vcb,1,bhatkheda
uup30,efficiency upgrade,2,attend,1,bhatkheda
uup30,efficiency upgrade,2,wtg stopped power booster up-gradation work also activity wtg & uss visual maintenance work done,1,bhatkheda
uup30,encoder fault detection error persists.,13,reboot & restored wtg,3,bhatkheda
uup30,encoder fault detection error persists.,13,reboot reset,1,bhatkheda
uup30,encoder fault detection error persists.,13,reboot restore wtg,1,bhatkheda
uup30,encoder fault detection error persists.,13,reboot restored wtg,1,bhatkheda
uup30,encoder fault detection error persists.,13,reset restore wtg,1,bhatkheda
uup30,encoder fault detection error persists.,13,wtg reset restored,6,bhatkheda
uup30,encoder index alarm.,3,attend,1,bhatkheda
uup30,encoder index alarm.,3,replaced 02 nos. generator earthing carbon brushes usable,1,bhatkheda
uup30,encoder index alarm.,3,replaced 03 nos. usable generator earthing brushes,1,bhatkheda
uup30,encoder rate alarms exceeded treshold.,286,attend,43,bhatkheda
uup30,encoder rate alarms exceeded treshold.,286,attended restored,3,bhatkheda
uup30,encoder rate alarms exceeded treshold.,286,auto reset,51,bhatkheda
uup30,encoder rate alarms exceeded treshold.,286,checked & found pm3000 failure & material available,2,bhatkheda
uup30,encoder rate alarms exceeded treshold.,286,checked & tight connection lwl module converter panel,1,bhatkheda
uup30,encoder rate alarms exceeded treshold.,286,checked generator encoder,1,bhatkheda
uup30,encoder rate alarms exceeded treshold.,286,checked refixed generator encoder,2,bhatkheda
uup30,encoder rate alarms exceeded treshold.,286,checked rpm ofc cable,29,bhatkheda
uup30,encoder rate alarms exceeded treshold.,286,reboot & restored wtg,12,bhatkheda
uup30,encoder rate alarms exceeded treshold.,286,reboot restored wtg,3,bhatkheda
uup30,encoder rate alarms exceeded treshold.,286,replaced generator earthing brush,1,bhatkheda
uup30,encoder rate alarms exceeded treshold.,286,replaced generator encoder,4,bhatkheda
uup30,encoder rate alarms exceeded treshold.,286,replaced pm3000 convertor,1,bhatkheda
uup30,encoder rate alarms exceeded treshold.,286,wtg reset & restored wtg,9,bhatkheda
uup30,encoder rate alarms exceeded treshold.,286,wtg reset restored,92,bhatkheda
uup30,encoder rate alarms exceeded treshold.,286,wtg restoration work progress,32,bhatkheda
uup30,error,2,error,2,bhatkheda
uup30,external converter module task cycle execution error,1,wtg reset restored,1,bhatkheda
uup30,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
uup30,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
uup30,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
uup30,fault synchronization line side filters.,6,reset restore wtg,5,bhatkheda
uup30,fault synchronization line side filters.,6,wtg restoration work progress(spare pm3000 issue),1,bhatkheda
uup30,feeder 3 tripped earthfault,2,feeder restored found vcb tripped common fault checked related circuit found ok charge vcb,2,bhatkheda
uup30,feeder shutdown guarding removing work,1,wtg stopped customer guarding removing work near dje11,1,bhatkheda
uup30,feeder shutdown ofc cable stringing & tree cutting work.,1,feeder charged (ofc cable fixing work done),1,bhatkheda
uup30,feeder shutdownfor lws maintenance,2,feeder manitenance completed,2,bhatkheda
uup30,feeder tripped e/f,30,earth fault,2,bhatkheda
uup30,feeder tripped e/f,30,feeder charge,1,bhatkheda
uup30,feeder tripped e/f,30,feeder charged,19,bhatkheda
uup30,feeder tripped e/f,30,feeder charged found vcb tripped earth fault & current checked related circuit found ok vcb charged & restored wtg,1,bhatkheda
uup30,feeder tripped e/f,30,feeder restored,1,bhatkheda
uup30,feeder tripped e/f,30,feeder restored found vcb tripped common fault checked related circuit found ok charge vcb,2,bhatkheda
uup30,feeder tripped e/f,30,feeder tripped due transformer-1 overloaded,1,bhatkheda
uup30,feeder tripped e/f,30,found vcb tripped common fault checked related circuit found ok,1,bhatkheda
uup30,feeder tripped e/f,30,line patrolling,1,bhatkheda
uup30,feeder tripped e/f,30,line patrolling observed bird fault removed,1,bhatkheda
uup30,feeder tripped o/c,5,feeder charged,4,bhatkheda
uup30,feeder tripped o/c,5,wtg restoration work progress,1,bhatkheda
uup30,feeder03- tripped e/f,1,feeder charged,1,bhatkheda
uup30,generator bearing temperature de error limit.,1,wtg reset restored,1,bhatkheda
uup30,generator grounding brush worn error.,2,attend,1,bhatkheda
uup30,generator grounding brush worn error.,2,replaced 02 no. usable generator grounding brush,1,bhatkheda
uup30,generator inspection,2,wtg stopped generator lubrication unit checking work,2,bhatkheda
uup30,generator side hardware detected over-current fault phase b.,1,replaced 01 nos. generator power carbon brush & checked grounding brush & feedback connection,1,bhatkheda
uup30,generator underspeed fault.,9,auto reset,2,bhatkheda
uup30,generator underspeed fault.,9,reset restored,1,bhatkheda
uup30,generator underspeed fault.,9,wtg reset & restored wtg,1,bhatkheda
uup30,generator underspeed fault.,9,wtg reset restored,5,bhatkheda
uup30,grid loss,6,auto reset grid voltage ok.,3,bhatkheda
uup30,grid loss,6,due heavy jerk,1,bhatkheda
uup30,grid loss,6,found vcb tripped common fault checked related circuit found ok,1,bhatkheda
uup30,grid loss,6,wtg auto reset grid normalization,1,bhatkheda
uup30,grid voltage ok.,23,check restore system,1,bhatkheda
uup30,grid voltage ok.,23,checked & found 2.30 mva transformer failure & wtg restoration work progress,4,bhatkheda
uup30,grid voltage ok.,23,checked & found phonix contact faulty tbc cabinet replaced,1,bhatkheda
uup30,grid voltage ok.,23,checked & found uss acb tripped ground fault checked related circuit found ok,3,bhatkheda
uup30,grid voltage ok.,23,feeder restored,3,bhatkheda
uup30,grid voltage ok.,23,found acb tripped checked related circuit found ok restored wtg,1,bhatkheda
uup30,grid voltage ok.,23,found vcb tripped common fault checked related circuit found ok,2,bhatkheda
uup30,grid voltage ok.,23,found vcb tripped common fault checked related circuit found ok vcb charged & restored wtg,1,bhatkheda
uup30,grid voltage ok.,23,found vcb tripped earth fault checked related circuit found ok vcb charged & restored wtg,2,bhatkheda
uup30,grid voltage ok.,23,internal isolator-b open feeder-3 heavy jerk observed,1,bhatkheda
uup30,grid voltage ok.,23,wtg auto rested grid normalization,1,bhatkheda
uup30,grid voltage ok.,23,wtg proudction trial taken & restored wtg,2,bhatkheda
uup30,grid voltage ok.,23,wtg restoration work progress,1,bhatkheda
uup30,hub healthcheck timeout.,1,wtg reset & restored wtg,1,bhatkheda
uup30,internal shutdown,37,220/33kv substation yearly maintenance work,1,bhatkheda
uup30,internal shutdown,37,feeder charged,1,bhatkheda
uup30,internal shutdown,37,feeder restored,1,bhatkheda
uup30,internal shutdown,37,feeder restored found vcb tripped common fault checked related circuit found ok charge vcb,1,bhatkheda
uup30,internal shutdown,37,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
uup30,internal shutdown,37,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
uup30,internal shutdown,37,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
uup30,internal shutdown,37,feeder shutdown taken customer 33kv line ct replacement work gss,1,bhatkheda
uup30,internal shutdown,37,feeder shutdown taken customer relay testing work,1,bhatkheda
uup30,internal shutdown,37,feeder shutdown taken customer tree cutting work,3,bhatkheda
uup30,internal shutdown,37,feeder shutdown taken customer tvm meter replacing work,1,bhatkheda
uup30,internal shutdown,37,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
uup30,internal shutdown,37,feeder shutdown taken jumper binding work,1,bhatkheda
uup30,internal shutdown,37,feeder shutdown taken lws maintenance customer,2,bhatkheda
uup30,internal shutdown,37,feeder shutdown taken lws maintenance customer.,4,bhatkheda
uup30,internal shutdown,37,internal feeder shutdown taken customer ofc work,1,bhatkheda
uup30,internal shutdown,37,internal feeder shutdown taken customer pole extension work near goshala,2,bhatkheda
uup30,internal shutdown,37,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
uup30,internal shutdown,37,internal shutdown taken customer conductor replacement work,1,bhatkheda
uup30,internal shutdown,37,internal shutdown taken customer dpdc line maintenance work,1,bhatkheda
uup30,internal shutdown,37,internal shutdown taken customer ht tape insulation work,1,bhatkheda
uup30,internal shutdown,37,internal shutdown taken customer jumper repalacement work,1,bhatkheda
uup30,internal shutdown,37,internal shutdown taken customer line maintenance work completed & feeder charged,1,bhatkheda
uup30,internal shutdown,37,internal shutdown taken customer ofc cable stringing work,1,bhatkheda
uup30,internal shutdown,37,internal shutdown taken customer ofc work,1,bhatkheda
uup30,internal shutdown,37,shutdown taken customer feeder-2 suspension insulator fixing work,1,bhatkheda
uup30,internal shutdown,37,shutdown taken mpptcl 220kv line stringing work,1,bhatkheda
uup30,internal shutdown,37,wtg isolator open customer lws maintenance work,1,bhatkheda
uup30,internal shutdown,37,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
uup30,internal shutdown-feeder 03,1,shutdown taken customer internal line maintenance work,1,bhatkheda
uup30,line side breaker feedback active commanded close.,2,reboot & restored wtg,1,bhatkheda
uup30,line side breaker feedback active commanded close.,2,wtg reset restored,1,bhatkheda
uup30,major break -mechanical,3,attend,1,bhatkheda
uup30,major break -mechanical,3,hub frp alignment done & fixed hub assembly,1,bhatkheda
uup30,major break -mechanical,3,wtg stopped nose cone fixing work,1,bhatkheda
uup30,manual stop,4,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
uup30,manual stop,4,220kv s/s shutdown taken phase pt fuse replacement work,2,bhatkheda
uup30,manual stop,4,wtg stopped generator alignment,1,bhatkheda
uup30,manual stop pcvt work,2,manual stop pcvt work,2,bhatkheda
uup30,modification,4,new plc software version 2.4.0 updated work done,1,bhatkheda
uup30,modification,4,wtg stopped cmm kit installation (emi filter) & modification work,1,bhatkheda
uup30,modification,4,wtg stopped gps time synchronization work,1,bhatkheda
uup30,modification,4,wtg stopped ngcc software updated work done,1,bhatkheda
uup30,nacelle inspection,2,wtg stopped wtg inspection work done,2,bhatkheda
uup30,natural calamity,1,auto reseted (high wind),1,bhatkheda
uup30,non plausible pitch state difference.,14,auto reset,11,bhatkheda
uup30,non plausible pitch state difference.,14,wtg reset & restored wtg,2,bhatkheda
uup30,non plausible pitch state difference.,14,wtg reset restored,1,bhatkheda
uup30,nose cone spinner window fall,1,nose cone spinner window fall & wtg restoration work progress,1,bhatkheda
uup30,pitch started capacitor state hysteresis charge,10,auto reset,5,bhatkheda
uup30,pitch started capacitor state hysteresis charge,10,reboot & restored wtg,1,bhatkheda
uup30,pitch started capacitor state hysteresis charge,10,wtg reset restored,4,bhatkheda
uup30,pitch started wrong capacitor state.,11,auto reset,2,bhatkheda
uup30,pitch started wrong capacitor state.,11,reset restore wtg,1,bhatkheda
uup30,pitch started wrong capacitor state.,11,wtg reset & restored wtg,1,bhatkheda
uup30,pitch started wrong capacitor state.,11,wtg reset restored,6,bhatkheda
uup30,pitch started wrong capacitor state.,11,wtg reset restored.,1,bhatkheda
uup30,positive 15v gs gate drive power supply over-voltage fault.,57,attend,2,bhatkheda
uup30,positive 15v gs gate drive power supply over-voltage fault.,57,auto reset,27,bhatkheda
uup30,positive 15v gs gate drive power supply over-voltage fault.,57,auto reset wtg,1,bhatkheda
uup30,positive 15v gs gate drive power supply over-voltage fault.,57,check related circuit & set 24v power supply voltage,1,bhatkheda
uup30,positive 15v gs gate drive power supply over-voltage fault.,57,checked & tighting connections asim board,7,bhatkheda
uup30,positive 15v gs gate drive power supply over-voltage fault.,57,reboot & restored wtg,1,bhatkheda
uup30,positive 15v gs gate drive power supply over-voltage fault.,57,wtg reset restored,17,bhatkheda
uup30,positive 15v gs gate drive power supply over-voltage fault.,57,wtg stopped attending repeated error,1,bhatkheda
uup30,positive 15v ls gate drive power supply over-voltage fault.,1,auto reset,1,bhatkheda
uup30,power deviation sineax pm limit.,1,auto reset,1,bhatkheda
uup30,preventive maintenance,17,attend,3,bhatkheda
uup30,preventive maintenance,17,wtg stopped half yearly preventive maintenance,1,bhatkheda
uup30,preventive maintenance,17,wtg stopped half yearly preventive maintenance also activity generator alignment work done,3,bhatkheda
uup30,preventive maintenance,17,wtg stopped half yearly uss maintenance work done,1,bhatkheda
uup30,preventive maintenance,17,wtg stopped visual maintenance work done,2,bhatkheda
uup30,preventive maintenance,17,wtg stopped wtg half yearly preventive maintenance also activity generator alignment customer audit pending point clearance work done restored wtg,1,bhatkheda
uup30,preventive maintenance,17,wtg stopped wtg visual preventive maintenance work,2,bhatkheda
uup30,preventive maintenance,17,wtg stopped wtg yearly preventive maintenance work done restored wtg,1,bhatkheda
uup30,preventive maintenance,17,wtg stopped yearly preventive maintenance also activity tower torquing & blade tensioning work done,1,bhatkheda
uup30,preventive maintenance,17,wtg stopped yearly preventive maintenance work done,1,bhatkheda
uup30,preventive maintenance,17,wtg stopped yearly wtg maintenance work,1,bhatkheda
uup30,preventive maintenance-uss,1,wtg stopped half yearly uss maintenance work done,1,bhatkheda
uup30,safety chain - plc contact triggered.,1,auto reset,1,bhatkheda
uup30,scada disconnected,1,scada disconnected due dje14 hypm,1,bhatkheda
uup30,section isolator open,4,feeder-3 internal isolator open customer line maintenance work work completed isolator closed & restored wtg,1,bhatkheda
uup30,section isolator open,4,wtg internal isolator feeder-3 section-b open customer cable removed work uup30,1,bhatkheda
uup30,section isolator open,4,wtg internal isolator open customer wind mass cable laying work,1,bhatkheda
uup30,section isolator open,4,wtg stopped customer pole repairing work,1,bhatkheda
uup30,sensors generator bearing temperature nde defective (short cut wire break).,13,wtg reset restored,13,bhatkheda
uup30,slc tiggered pitch safety run.,2,wtg reset restored.,2,bhatkheda
uup30,slc: control core supervision module error state.,3,reset & restored,2,bhatkheda
uup30,slc: control core supervision module error state.,3,wtg reset & restored wtg,1,bhatkheda
uup30,slc: emergency stop module error state.,2,reboot & restored wtg,1,bhatkheda
uup30,slc: emergency stop module error state.,2,wtg reset restored,1,bhatkheda
uup30,slc: pitch actuator supervision module error state.,22,reboot & restored wtg,2,bhatkheda
uup30,slc: pitch actuator supervision module error state.,22,reset & restored,6,bhatkheda
uup30,slc: pitch actuator supervision module error state.,22,wtg reset & restored wtg,1,bhatkheda
uup30,slc: pitch actuator supervision module error state.,22,wtg reset restored,4,bhatkheda
uup30,slc: pitch actuator supervision module error state.,22,wtg reset restored.,9,bhatkheda
uup30,slc: pitch working position switch tripped.,5,check & found feedback blade working position switch tripped cheeked related circuit & tighting done,5,bhatkheda
uup30,slc: tower vibration switch tripped.,1,cleaning yaw rim surface & checked connections acceleration sensor restored wtg,1,bhatkheda
uup30,slc: yaw control device twist protection switch tripped.,1,waiting ycd,1,bhatkheda
uup30,software updation & modification,1,wtg stopped parameter setting work,1,bhatkheda
uup30,special activity,12,wtg stopped blade lps resistance measurement work completed,2,bhatkheda
uup30,special activity,12,wtg stopped blade repairing work,2,bhatkheda
uup30,special activity,12,wtg stopped bottom panel inspection work done,1,bhatkheda
uup30,special activity,12,wtg stopped checking temperature reading power cable cable joint,2,bhatkheda
uup30,special activity,12,wtg stopped parameter checking work,1,bhatkheda
uup30,special activity,12,wtg stopped parameter setting work,4,bhatkheda
uup30,special activity - amsc stoppage,3,wtg stopped amsc team cmm kit installation modification work,1,bhatkheda
uup30,special activity - amsc stoppage,3,wtg stopped amsc team power curve work,2,bhatkheda
uup30,special activity - blade lps resistance measurement & inspection,5,wtg stopped blade cleaning work & blade lps resistance measurement work done,3,bhatkheda
uup30,special activity - blade lps resistance measurement & inspection,5,wtg stopped blade lps resistance measurement also generator lubber replaced work,1,bhatkheda
uup30,special activity - blade lps resistance measurement & inspection,5,wtg stopped blade lps resistance measurement work done,1,bhatkheda
uup30,special activity - blade modification,1,wtg stopped blade cleaning work,1,bhatkheda
uup30,special activity - repeated error rectification,9,attend,2,bhatkheda
uup30,special activity - repeated error rectification,9,replaced asim board,2,bhatkheda
uup30,special activity - repeated error rectification,9,special activity - repeated error rectification,1,bhatkheda
uup30,special activity - repeated error rectification,9,wtg stopped attending error,1,bhatkheda
uup30,special activity - repeated error rectification,9,wtg stopped attending warning,3,bhatkheda
uup30,special activity - software updation modification,20,attend,1,bhatkheda
uup30,special activity - software updation modification,20,attended restored,8,bhatkheda
uup30,special activity - software updation modification,20,new v1.0.21 version ngcc software updated work done,1,bhatkheda
uup30,special activity - software updation modification,20,wtg ft sensor wiring tb modification,2,bhatkheda
uup30,special activity - software updation modification,20,wtg stopped anemometer earthing ft sensor wiring tb modification,2,bhatkheda
uup30,special activity - software updation modification,20,wtg stopped parameter checking work,1,bhatkheda
uup30,special activity - software updation modification,20,wtg stopped parameter setting work,1,bhatkheda
uup30,special activity - software updation modification,20,wtg stopped plc sinex software updating work done,1,bhatkheda
uup30,special activity - software updation modification,20,wtg stopped plc software updation power booster,1,bhatkheda
uup30,special activity - software updation modification,20,wtg stopped power curve checking work checked anemometer connection & anemometer alignment done,1,bhatkheda
uup30,special activity - software updation modification,20,wtg stopped sineax software uploading work,1,bhatkheda
uup30,special activity - wtg critical points checking,35,attend,3,bhatkheda
uup30,special activity - wtg critical points checking,35,attended,1,bhatkheda
uup30,special activity - wtg critical points checking,35,wtg stopped anemometer checking work,1,bhatkheda
uup30,special activity - wtg critical points checking,35,wtg stopped appling sealant nosecone,1,bhatkheda
uup30,special activity - wtg critical points checking,35,wtg stopped blade cleaning water jet pump,2,bhatkheda
uup30,special activity - wtg critical points checking,35,wtg stopped blade cleaning work done restored wtg,1,bhatkheda
uup30,special activity - wtg critical points checking,35,wtg stopped climb assist checking & testing work,1,bhatkheda
uup30,special activity - wtg critical points checking,35,wtg stopped coolant drain top 45 ltr. work done convertor cooling unit restored wtg,1,bhatkheda
uup30,special activity - wtg critical points checking,35,wtg stopped customer compliance point work done restored wtg,1,bhatkheda
uup30,special activity - wtg critical points checking,35,wtg stopped hypm pending point compliance work done,1,bhatkheda
uup30,special activity - wtg critical points checking,35,wtg stopped inspection work,1,bhatkheda
uup30,special activity - wtg critical points checking,35,wtg stopped power curve checking work,2,bhatkheda
uup30,special activity - wtg critical points checking,35,wtg stopped stator breaker inspection work,9,bhatkheda
uup30,special activity - wtg critical points checking,35,wtg stopped winch testing & climb assist checking & inspection work done,1,bhatkheda
uup30,special activity - wtg critical points checking,35,wtg stopped winch testing & climb assist checking work,3,bhatkheda
uup30,special activity - wtg critical points checking,35,wtg stopped wtg inspection work,1,bhatkheda
uup30,special activity - wtg critical points checking,35,wtg stopped wtg inspection work ft team,3,bhatkheda
uup30,special activity - wtg critical points checking,35,wtg stopped wtg pending point completion work activity nacelle & hub cleaned,1,bhatkheda
uup30,special activity - wtg critical points checking,35,wtg stopped yaw teeth & bearing lubber grease fill,1,bhatkheda
uup30,special activity - wtg parameters checking,3,wtg stopped anemometer parameter checking work,1,bhatkheda
uup30,special activity - wtg parameters checking,3,wtg stopped parameter checking work,1,bhatkheda
uup30,special activity - wtg parameters checking,3,wtg stopped parameter updating work restored wtg,1,bhatkheda
uup30,speed measurement deviation delayed generator rotor speed.,6,attended restored,1,bhatkheda
uup30,speed measurement deviation delayed generator rotor speed.,6,auto reset,3,bhatkheda
uup30,speed measurement deviation delayed generator rotor speed.,6,reboot & restored wtg,1,bhatkheda
uup30,speed measurement deviation delayed generator rotor speed.,6,replaced rotor encoder coupler & generator grounding brush 02 nos. new one,1,bhatkheda
uup30,speed measurement deviation generator rotor speed.,38,auto reset,30,bhatkheda
uup30,speed measurement deviation generator rotor speed.,38,reboot & restored wtg,1,bhatkheda
uup30,speed measurement deviation generator rotor speed.,38,wtg reset restored.,7,bhatkheda
uup30,speed measurement generator over-speed fast stop.,13,auto reset,1,bhatkheda
uup30,speed measurement generator over-speed fast stop.,13,checked generator encoder connection & shielding,1,bhatkheda
uup30,speed measurement generator over-speed fast stop.,13,wtg reset restored,1,bhatkheda
uup30,speed measurement generator over-speed fast stop.,13,wtg reset restored.,10,bhatkheda
uup30,speed measurement generator over-speed safety chain.,54,22011 speed measurement deviation generator rotor speed.auto reset,1,bhatkheda
uup30,speed measurement generator over-speed safety chain.,54,auto reset,1,bhatkheda
uup30,speed measurement generator over-speed safety chain.,54,reboot & restored wtg,5,bhatkheda
uup30,speed measurement generator over-speed safety chain.,54,wtg reset restored.,47,bhatkheda
uup30,stator breaker failed closing demanded close.,58,attend,1,bhatkheda
uup30,stator breaker failed closing demanded close.,58,attended restored,1,bhatkheda
uup30,stator breaker failed closing demanded close.,58,auto reset,16,bhatkheda
uup30,stator breaker failed closing demanded close.,58,checked acb spring charging motor & supply also checked closing coil,12,bhatkheda
uup30,stator breaker failed closing demanded close.,58,checked spring charging motor & fixed properly,1,bhatkheda
uup30,stator breaker failed closing demanded close.,58,checked stator breaker open/closing coil,7,bhatkheda
uup30,stator breaker failed closing demanded close.,58,replaced stator breaker charging motor,3,bhatkheda
uup30,stator breaker failed closing demanded close.,58,replaced stator breaker charging motor usable,1,bhatkheda
uup30,stator breaker failed closing demanded close.,58,wtg reset restored,12,bhatkheda
uup30,stator breaker failed closing demanded close.,58,wtg stopped repeated error,4,bhatkheda
uup30,svi slc communication error,3,updated slc software restored wtg.,1,bhatkheda
uup30,svi slc communication error,3,wtg reset restored.,2,bhatkheda
uup30,temperature cable loop- connection point t4 error level,1,wtg reset restored,1,bhatkheda
uup30,torquing tensioning,5,wtg stopped blade tensioning & tower torquing work done,3,bhatkheda
uup30,torquing tensioning,5,wtg stopped tower torquing & blade tensioning work,2,bhatkheda
uup30,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,3,attend,1,bhatkheda
uup30,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,3,cleaning yaw rim surface & checked connections acceleration sensor also checked nacelle & rotor bolt torquing found ok,1,bhatkheda
uup30,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,3,wtg reset restored,1,bhatkheda
uup30,tower-vibration (acceleration peak-to-peak value) non-drivetrain direction alarm limit,1,wtg reset restored,1,bhatkheda
uup30,tower-vibration sensors drivetrain direction defective,4,replaced acceleration sensor usable one also cleaning yaw rim surface restored wtg,2,bhatkheda
uup30,tower-vibration sensors drivetrain direction defective,4,replaced acceleration sensor usable one restored wtg,2,bhatkheda
uup30,vcb tripped feeder charge,1,charge vcb & restored wtg,1,bhatkheda
uup30,voltage difference,5,auto reset grid voltage ok.,2,bhatkheda
uup30,voltage difference,5,auto reset grid voltage ok. (due jerk feeder),1,bhatkheda
uup30,voltage difference,5,auto reset grid voltage ok. (heavy jerk feeder),1,bhatkheda
uup30,voltage difference,5,internal isolator open dje16 closed properly & restored wtg,1,bhatkheda
uup30,wind direction difference error.,1,reboot & restored wtg,1,bhatkheda
uup30,wtg offline,1,inox scada issue,1,bhatkheda
uup30,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
uup30,wtg stopped feeder mainenanace work,1,wtg stopped internal isolator open line maintenance work.(also sms transformer oil sample collected),1,bhatkheda
uup30,wtg stopped winch testing work,1,FALSE,1,bhatkheda
uup30,yaw converter state error external fault.,10,auto reset,7,bhatkheda
uup30,yaw converter state error external fault.,10,checked yaw motor break gap setting tightening break feedback connection,2,bhatkheda
uup30,yaw converter state error external fault.,10,reboot restored wtg,1,bhatkheda
uup31,21077,1,wtg reset restored,1,bhatkheda
uup31,active power 10m filter limit.,5,auto reset,3,bhatkheda
uup31,active power 10m filter limit.,5,wtg reset & restored wtg,1,bhatkheda
uup31,active power 10m filter limit.,5,wtg reset restored,1,bhatkheda
uup31,anemometer 1 measurement error.,7,auto reset,6,bhatkheda
uup31,anemometer 1 measurement error.,7,reboot & restored wtg,1,bhatkheda
uup31,anemometer 2 measurement error.,2,auto reset,2,bhatkheda
uup31,blade 1: diagnosis voltage range.,27,attend,1,bhatkheda
uup31,blade 1: diagnosis voltage range.,27,attended,1,bhatkheda
uup31,blade 1: diagnosis voltage range.,27,attended & restoration wip,5,bhatkheda
uup31,blade 1: diagnosis voltage range.,27,auto reset,10,bhatkheda
uup31,blade 1: diagnosis voltage range.,27,checked & tighting connection surveillance card,2,bhatkheda
uup31,blade 1: diagnosis voltage range.,27,checked capacitor bank,1,bhatkheda
uup31,blade 1: diagnosis voltage range.,27,reboot & restored wtg,2,bhatkheda
uup31,blade 1: diagnosis voltage range.,27,wtg reset & restored wtg,1,bhatkheda
uup31,blade 1: diagnosis voltage range.,27,wtg restoration work progress,4,bhatkheda
uup31,blade 2: communication failure (slave master operational state guarding error).,1,reboot & restored wtg.,1,bhatkheda
uup31,blade 3: big deviations model (inside hysteresis).,5,reboot & restored wtg,5,bhatkheda
uup31,blade bearing lubrication maintenance state.,3,reboot & restored wtg,2,bhatkheda
uup31,blade bearing lubrication maintenance state.,3,reboot restored wtg,1,bhatkheda
uup31,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
uup31,blade teeth lubrication maintenance state.,24,reboot & reset,1,bhatkheda
uup31,blade teeth lubrication maintenance state.,24,reboot & restart,3,bhatkheda
uup31,blade teeth lubrication maintenance state.,24,reboot & restored wtg,10,bhatkheda
uup31,blade teeth lubrication maintenance state.,24,reboot restored wtg,9,bhatkheda
uup31,blade teeth lubrication maintenance state.,24,reboot rsetored wtg,1,bhatkheda
uup31,brake pad 1 adjusted.,2,break pad 1&2 gap setting done also yaw break pad checking work done & restored wtg,2,bhatkheda
uup31,cca generator side surge arrestor tripped.,1,wtg reset restored.,1,bhatkheda
uup31,converter cooling heat exchanger fans feedback alarm.,4,auto reset,3,bhatkheda
uup31,converter cooling heat exchanger fans feedback alarm.,4,replaced di232 module,1,bhatkheda
uup31,converter cooling water pressure low alarm.,1,replaced convertor cooling hose pipe convertor cabinet & top 10 ltr.,1,bhatkheda
uup31,convertor system communication handshake fault.,4,reboot & restored wtg,2,bhatkheda
uup31,convertor system communication handshake fault.,4,reboot restored wtg,1,bhatkheda
uup31,convertor system communication handshake fault.,4,wtg reset restored.,1,bhatkheda
uup31,convertor system fault active.,2,auto reset,1,bhatkheda
uup31,convertor system fault active.,2,reboot restored wtg,1,bhatkheda
uup31,convertor system initialization alarm,1,wtg reset restored.,1,bhatkheda
uup31,convertor system intialization alarm.,1,wtg reset restored.,1,bhatkheda
uup31,customer request,2,feeder shutdown taken lws maintenance customer.,1,bhatkheda
uup31,customer request,2,wtg stopped yawing checking work customer,1,bhatkheda
uup31,customer stoppage,1,wtg stopped customer tree cutting work,1,bhatkheda
uup31,detected grid state converter faulted ok.,5,wtg auto reset grid normalization,1,bhatkheda
uup31,detected grid state converter faulted ok.,5,wtg auto rested grid normalization,1,bhatkheda
uup31,detected grid state converter faulted ok.,5,wtg auto rested grid normalization (due heavy jerk feeder),1,bhatkheda
uup31,detected grid state converter faulted ok.,5,wtg rested grid normalization,2,bhatkheda
uup31,earth fault,1,feeder charged,1,bhatkheda
uup31,efficiency upgrade,1,wtg stopped power booster up-gradation work done,1,bhatkheda
uup31,encoder fault detection error persists.,10,auto reset,3,bhatkheda
uup31,encoder fault detection error persists.,10,reboot restored wtg,1,bhatkheda
uup31,encoder fault detection error persists.,10,reset restore wtg,6,bhatkheda
uup31,encoder index alarm.,5,checked encoder connections,2,bhatkheda
uup31,encoder index alarm.,5,checked generator encoder & connection,3,bhatkheda
uup31,encoder rate alarms exceeded treshold.,24,attend,1,bhatkheda
uup31,encoder rate alarms exceeded treshold.,24,attended restored,1,bhatkheda
uup31,encoder rate alarms exceeded treshold.,24,auto reset,16,bhatkheda
uup31,encoder rate alarms exceeded treshold.,24,replaced 02 nos. generator earthing brush new one,1,bhatkheda
uup31,encoder rate alarms exceeded treshold.,24,replaced 02 nos. generator earthing brush usable,2,bhatkheda
uup31,encoder rate alarms exceeded treshold.,24,replaced 02 nos. generator grounding brush usable,1,bhatkheda
uup31,encoder rate alarms exceeded treshold.,24,replaced generator encoder usable one,1,bhatkheda
uup31,encoder rate alarms exceeded treshold.,24,wtg reset restored,1,bhatkheda
uup31,eup - temperature 6 sensor defective,1,replaced pt100 sensor,1,bhatkheda
uup31,external converter module task cycle execution error,3,reboot & restored wtg,3,bhatkheda
uup31,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
uup31,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
uup31,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
uup31,feeder shutdownfor lws maintenance,2,feeder manitenance completed,2,bhatkheda
uup31,feeder tripped e/f,21,earth fault,2,bhatkheda
uup31,feeder tripped e/f,21,feeder charged,18,bhatkheda
uup31,feeder tripped e/f,21,line patrolling observed bird fault removed,1,bhatkheda
uup31,feeder tripped o/c,4,feeder charged,4,bhatkheda
uup31,feeder tripped o/c feeder tripped o/c,1,feeder charged,1,bhatkheda
uup31,feeder03- tripped e/f,1,feeder charged,1,bhatkheda
uup31,force stop,1,replaced yaw break pad & cleaned yaw rim,1,bhatkheda
uup31,gearbox oil cooling fan 1 overload switch failure.,2,attended,2,bhatkheda
uup31,gearbox oil filter 100% clogged.,1,auto reset,1,bhatkheda
uup31,gearbox oil filter 75% clogged.,2,attended restored,1,bhatkheda
uup31,gearbox oil filter 75% clogged.,2,"wtg attending warring ""gearbox oil filter 75% clogged."" replaced gearbox on-line oil filter",1,bhatkheda
uup31,gearbox oil pump overload switch open/tripped.,2,replaced gearbox oil pump motor,1,bhatkheda
uup31,gearbox oil pump overload switch open/tripped.,2,wtg restoration work progress.,1,bhatkheda
uup31,generator,1,wtg stopped checked generator de & nde bearing work,1,bhatkheda
uup31,generator bearing temperature de error limit.,8,attend,1,bhatkheda
uup31,generator bearing temperature de error limit.,8,manually generator de side bearing greasing done,2,bhatkheda
uup31,generator bearing temperature de error limit.,8,manually generator lubber plc & bearing temperature cool,1,bhatkheda
uup31,generator bearing temperature de error limit.,8,manually generator lubber plc & bearing temperature cool restored wtg,1,bhatkheda
uup31,generator bearing temperature de error limit.,8,replaced ptai module,1,bhatkheda
uup31,generator bearing temperature de error limit.,8,wtg stopped attending error,2,bhatkheda
uup31,generator bearing temperature nde error limit.,9,bearing temperature cool,2,bhatkheda
uup31,generator bearing temperature nde error limit.,9,manually generator lubber plc & bearing temperature cool restored wtg,6,bhatkheda
uup31,generator bearing temperature nde error limit.,9,wtg reset & restored wtg,1,bhatkheda
uup31,generator cooling slipring fan overload switch 2 open/tripped.,2,attended restored,1,bhatkheda
uup31,generator cooling slipring fan overload switch 2 open/tripped.,2,replaced generator cooling slip ring fan also yaw break pad inspection checking done,1,bhatkheda
uup31,generator inspection,146,attend,3,bhatkheda
uup31,generator inspection,146,attended restored,4,bhatkheda
uup31,generator inspection,146,generator replacement activity work completed,1,bhatkheda
uup31,generator inspection,146,generator replacement work done & restoration work progress.,2,bhatkheda
uup31,generator inspection,146,manual stopped generator replacement work done & restoration work progress,1,bhatkheda
uup31,generator inspection,146,manual stopped generator replacement work progress,1,bhatkheda
uup31,generator inspection,146,replaced generator encoder,1,bhatkheda
uup31,generator inspection,146,replaced new generator slip ring drum 18 nos. power carbon brush,1,bhatkheda
uup31,generator inspection,146,required pm3000 & pitch convertor sdi208 acceleration sensor anemometer & sineax waiting material wtg restoration,2,bhatkheda
uup31,generator inspection,146,required pm3000 & pitch convertor waiting material wtg restoration,77,bhatkheda
uup31,generator inspection,146,required pm3000 & pitch convertor waiting material wtg restoration blade inspection work done,1,bhatkheda
uup31,generator inspection,146,required pm3000 & pitch convertor waiting material wtg restoration required pm3000 & pitch convertor waiting material wtg restoration,1,bhatkheda
uup31,generator inspection,146,required pm3000 waiting material wtg restoration,1,bhatkheda
uup31,generator inspection,146,wtg restoration work progress,2,bhatkheda
uup31,generator inspection,146,wtg restoration work progress completed restored wtg.,1,bhatkheda
uup31,generator inspection,146,wtg stopped checked generator de & nde bearing work,3,bhatkheda
uup31,generator inspection,146,wtg stopped checking de side generator bearing manual greasing done,2,bhatkheda
uup31,generator inspection,146,wtg stopped due generator abnormal sound & work progress,13,bhatkheda
uup31,generator inspection,146,wtg stopped generator abb make de & nde bearing replacement work completed & waiting material pm3000 wtg restoration,1,bhatkheda
uup31,generator inspection,146,wtg stopped generator abb make de & nde bearing replacement work progress also required material pm3000 wtg restoration,4,bhatkheda
uup31,generator inspection,146,wtg stopped generator de bearing replaced also activity generator alignment,1,bhatkheda
uup31,generator inspection,146,wtg stopped generator de bearing replacement work progress,1,bhatkheda
uup31,generator inspection,146,wtg stopped generator de side bearing inspection & manual greasing done,5,bhatkheda
uup31,generator inspection,146,wtg stopped generator inspection work,6,bhatkheda
uup31,generator inspection,146,wtg stopped generator inspection work & work progress,9,bhatkheda
uup31,generator inspection,146,wtg stopped generator inspection work also replaced pm3000 converter,2,bhatkheda
uup31,generator side hardware detected over-current fault phase b.,8,attend,6,bhatkheda
uup31,generator side hardware detected over-current fault phase b.,8,check found generator slipring b-phase power brushes damage due power brush damage repalaced power brush clean slipring drum & restored wtg,1,bhatkheda
uup31,generator side hardware detected over-current fault phase b.,8,found 01 carbon brush stuck-up removed also cleaned slip ring also observed oil leakage gearbox repaired gb hose pipe & top 200 ltr.,1,bhatkheda
uup31,generator side hardware detected over-current fault phase c.,5,attend,1,bhatkheda
uup31,generator side hardware detected over-current fault phase c.,5,checked generator slip ring & power carbon brush found ok,1,bhatkheda
uup31,generator side hardware detected over-current fault phase c.,5,wtg restoration work progress,3,bhatkheda
uup31,generator side heatsink over-temperature fault phase a.,1,auto reset,1,bhatkheda
uup31,generator underspeed fault.,5,auto reset,5,bhatkheda
uup31,grid loss,3,due heavy jerk,1,bhatkheda
uup31,grid loss,3,wtg auto reset grid normalization,1,bhatkheda
uup31,grid loss,3,wtg reset restored.,1,bhatkheda
uup31,grid voltage ok.,5,auto reset,1,bhatkheda
uup31,grid voltage ok.,5,found vcb tripped common fault,1,bhatkheda
uup31,grid voltage ok.,5,found vcb tripped common fault checked related circuit found ok charge vcb,1,bhatkheda
uup31,grid voltage ok.,5,reset & restored,1,bhatkheda
uup31,grid voltage ok.,5,wtg auto rested grid normalization,1,bhatkheda
