Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
uup31,health check error.,2,auto reset,1,bhatkheda
uup31,health check error.,2,reset restore wtg,1,bhatkheda
uup31,healthcheck failed 3 times.,1,reboot restored wtg,1,bhatkheda
uup31,hub healthcheck alarm.,44,auto reset,9,bhatkheda
uup31,hub healthcheck alarm.,44,reboot & restored wtg,15,bhatkheda
uup31,hub healthcheck alarm.,44,reboot restore wtg,2,bhatkheda
uup31,hub healthcheck alarm.,44,reboot restored wtg,4,bhatkheda
uup31,hub healthcheck alarm.,44,reset & restored wtg,1,bhatkheda
uup31,hub healthcheck alarm.,44,reset restore wtg,1,bhatkheda
uup31,hub healthcheck alarm.,44,wtg reset & restored wtg,3,bhatkheda
uup31,hub healthcheck alarm.,44,wtg reset restored,8,bhatkheda
uup31,hub healthcheck alarm.,44,wtg reset restored.,1,bhatkheda
uup31,hydraulic brake pressure reduced range.,25,attended restored,2,bhatkheda
uup31,hydraulic brake pressure reduced range.,25,auto reset,10,bhatkheda
uup31,hydraulic brake pressure reduced range.,25,auto reseted,1,bhatkheda
uup31,hydraulic brake pressure reduced range.,25,replaced 130 bar accumulator & pressure switch hydraulic unit set system pressure,1,bhatkheda
uup31,hydraulic brake pressure reduced range.,25,reset & restart,1,bhatkheda
uup31,hydraulic brake pressure reduced range.,25,wtg reset restored,7,bhatkheda
uup31,hydraulic brake pressure reduced range.,25,wtg restoration work progress,2,bhatkheda
uup31,hydraulic brake pressure reduced range.,25,wtg stopped attending error,1,bhatkheda
uup31,hydraulic pump running long time.,2,reboot & restored,2,bhatkheda
uup31,hydraulic pump switched many times time period.,8,attended restored,3,bhatkheda
uup31,hydraulic pump switched many times time period.,8,reboot & restored wtg,1,bhatkheda
uup31,hydraulic pump switched many times time period.,8,wtg reset restored,4,bhatkheda
uup31,hydraulic unit oil temperature high.,7,attended restored,1,bhatkheda
uup31,hydraulic unit oil temperature high.,7,auto reset,3,bhatkheda
uup31,hydraulic unit oil temperature high.,7,checked & found oil leakage hose pipe replaced hose pipe & 05 ltr. oil top done restored wtg,1,bhatkheda
uup31,hydraulic unit oil temperature high.,7,found oil leakage caliper 4 leakage arrest oil top & genertor de&nde side gresing done restored wtg.,1,bhatkheda
uup31,hydraulic unit oil temperature high.,7,found oil leakage yaw caliper hose pipe arrested & 5 ltr. oil top hydraulic unit,1,bhatkheda
uup31,internal shutdown,30,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
uup31,internal shutdown,30,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
uup31,internal shutdown,30,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
uup31,internal shutdown,30,feeder shutdown taken customer 33kv line ct replacement work gss,1,bhatkheda
uup31,internal shutdown,30,feeder shutdown taken customer relay testing work,1,bhatkheda
uup31,internal shutdown,30,feeder shutdown taken customer tree cutting work,2,bhatkheda
uup31,internal shutdown,30,feeder shutdown taken customer tvm meter replacing work,1,bhatkheda
uup31,internal shutdown,30,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
uup31,internal shutdown,30,feeder shutdown taken jumper binding work,1,bhatkheda
uup31,internal shutdown,30,feeder shutdown taken lws maintenance customer,2,bhatkheda
uup31,internal shutdown,30,feeder shutdown taken lws maintenance customer.,3,bhatkheda
uup31,internal shutdown,30,internal feeder shutdown taken customer ofc work,1,bhatkheda
uup31,internal shutdown,30,internal feeder shutdown taken customer pole extension work near goshala,2,bhatkheda
uup31,internal shutdown,30,internal shutdown taken customer,1,bhatkheda
uup31,internal shutdown,30,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
uup31,internal shutdown,30,internal shutdown taken customer conductor replacement work,1,bhatkheda
uup31,internal shutdown,30,internal shutdown taken customer ht tape insulation work,1,bhatkheda
uup31,internal shutdown,30,internal shutdown taken customer jumper repalacement work,1,bhatkheda
uup31,internal shutdown,30,internal shutdown taken customer ofc laying work,1,bhatkheda
uup31,internal shutdown,30,internal shutdown taken customer ofc work,1,bhatkheda
uup31,internal shutdown,30,line patrolling found isolator-b jaw & 02 nos. jumper burn replacement done,1,bhatkheda
uup31,internal shutdown,30,shutdown taken mpptcl 220kv line stringing work,1,bhatkheda
uup31,internal shutdown,30,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
uup31,internal shutdown,30,wtg stopped customer internal isolator jumper maintenance work,1,bhatkheda
uup31,internal shutdown-feeder 03,1,shutdown taken customer internal line maintenance work,1,bhatkheda
uup31,line side breaker feedback active commanded close.,8,auto reset,5,bhatkheda
uup31,line side breaker feedback active commanded close.,8,reset & restored wtg,3,bhatkheda
uup31,line side hardware detected over-current fault phase a.,3,auto reset,2,bhatkheda
uup31,line side hardware detected over-current fault phase a.,3,wtg reset restored.,1,bhatkheda
uup31,line side hardware detected over-current fault phase b.,2,auto reset,2,bhatkheda
uup31,line side hardware detected over-current fault phase c.,5,auto reset,4,bhatkheda
uup31,line side hardware detected over-current fault phase c.,5,wtg reset & restored wtg,1,bhatkheda
uup31,manual stop,22,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
uup31,manual stop,22,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
uup31,manual stop,22,ms annual wtg pm work,2,bhatkheda
uup31,manual stop,22,wtg stopped due abnormal noise coming generator.,3,bhatkheda
uup31,manual stop,22,wtg stopped due abnormal noise coming generator.(waiting spare generator),14,bhatkheda
uup31,manual stop,22,wtg stopped generator alignment,1,bhatkheda
uup31,modification,4,new plc software version 2.4.0 updated work done,2,bhatkheda
uup31,modification,4,ngcc software updated work done,1,bhatkheda
uup31,modification,4,wtg stopped ngcc software updated work done,1,bhatkheda
uup31,monitoring hub grid contactor.,3,auto reset,1,bhatkheda
uup31,monitoring hub grid contactor.,3,wtg reset & restored wtg,2,bhatkheda
uup31,nacelle rotation overspeed.,2,wtg reset restored.,2,bhatkheda
uup31,non plausible pitch state difference.,1,auto reset,1,bhatkheda
uup31,pitch started capacitor state hysteresis charge,7,auto reset,3,bhatkheda
uup31,pitch started capacitor state hysteresis charge,7,reboot & restored wtg,1,bhatkheda
uup31,pitch started capacitor state hysteresis charge,7,wtg reset & restored wtg,3,bhatkheda
uup31,pitch started wrong capacitor state.,4,wtg reset & restored wtg,2,bhatkheda
uup31,pitch started wrong capacitor state.,4,wtg reset restored,2,bhatkheda
uup31,preventive maintenance,28,attend,2,bhatkheda
uup31,preventive maintenance,28,attending wip,1,bhatkheda
uup31,preventive maintenance,28,wtg stopped half yearly preventive maintenance also activity generator alignment work done,2,bhatkheda
uup31,preventive maintenance,28,wtg stopped half yearly preventive maintenance also fixed complete la cable nacelle,5,bhatkheda
uup31,preventive maintenance,28,wtg stopped half yearly preventive maintenance work progress,1,bhatkheda
uup31,preventive maintenance,28,wtg stopped half yearly preventive maintenance work progress.,1,bhatkheda
uup31,preventive maintenance,28,wtg stopped half yearly uss maintenance work done,3,bhatkheda
uup31,preventive maintenance,28,wtg stopped uss preventive maintenance uss power cable recrimping work,1,bhatkheda
uup31,preventive maintenance,28,wtg stopped uss vcb,2,bhatkheda
uup31,preventive maintenance,28,wtg stopped uss yearly preventive maintenance work done,1,bhatkheda
uup31,preventive maintenance,28,wtg stopped vcb,2,bhatkheda
uup31,preventive maintenance,28,wtg stopped wtg visual preventive maintenance work also activity attending warning,2,bhatkheda
uup31,preventive maintenance,28,wtg stopped wtg yearly preventive maintenance work done restored wtg,1,bhatkheda
uup31,preventive maintenance,28,wtg stopped yearly preventive maintenance work done restored wtg,2,bhatkheda
uup31,preventive maintenance,28,wtg stopped yearly uss maintenance work,2,bhatkheda
uup31,rotor lock free automatic mode.,7,checked & found 24v 30f1 surge arrestor connections loosed nacelle cabinet tighting properly,1,bhatkheda
uup31,rotor lock free automatic mode.,7,checked connections rotor lock sensor,2,bhatkheda
uup31,rotor lock free automatic mode.,7,reboot & restored wtg,1,bhatkheda
uup31,rotor lock free automatic mode.,7,restored wtg,1,bhatkheda
uup31,rotor lock free automatic mode.,7,wtg reset restored,2,bhatkheda
uup31,scada disconnected,1,scada disconnected due dje14 hypm,1,bhatkheda
uup31,sdfsf,1,sdfsdfdsf,1,bhatkheda
uup31,slc tiggered pitch safety run.,1,wtg reset & restored wtg,1,bhatkheda
uup31,slc: emergency stop module error state.,4,reboot & restored wtg,3,bhatkheda
uup31,slc: emergency stop module error state.,4,wtg reset restored,1,bhatkheda
uup31,slc: pitch actuator supervision module error state.,7,wtg reset restored.,7,bhatkheda
uup31,slc: sineax power protection switch tripped.,2,attended restored,1,bhatkheda
uup31,slc: sineax power protection switch tripped.,2,replaced energy meter,1,bhatkheda
uup31,slc: tower vibration switch tripped.,130,attend,5,bhatkheda
uup31,slc: tower vibration switch tripped.,130,attended & wip,2,bhatkheda
uup31,slc: tower vibration switch tripped.,130,auto reseted,1,bhatkheda
uup31,slc: tower vibration switch tripped.,130,checked & tighting connections acceleration sensor also cleaning yaw rim surface,3,bhatkheda
uup31,slc: tower vibration switch tripped.,130,cleaning yaw rim surface,9,bhatkheda
uup31,slc: tower vibration switch tripped.,130,cleaning yaw rim surface & checked connections acceleration sensor,8,bhatkheda
uup31,slc: tower vibration switch tripped.,130,cleaning yaw rim surface & checked connections acceleration sensor also checked nacelle & rotor bolt torquing found ok,4,bhatkheda
uup31,slc: tower vibration switch tripped.,130,cleaning yaw rim surface & checked connections acceleration sensor also checked shielding acceleration sensor,1,bhatkheda
uup31,slc: tower vibration switch tripped.,130,reboot & restart,2,bhatkheda
uup31,slc: tower vibration switch tripped.,130,reset & restart,14,bhatkheda
uup31,slc: tower vibration switch tripped.,130,reset & restored wtg,8,bhatkheda
uup31,slc: tower vibration switch tripped.,130,slc: tower vibration switch tripped. tower reset & restart,1,bhatkheda
uup31,slc: tower vibration switch tripped.,130,wtg reboot & restored wtg,2,bhatkheda
uup31,slc: tower vibration switch tripped.,130,wtg reset & restored wtg,18,bhatkheda
uup31,slc: tower vibration switch tripped.,130,wtg reset restored,46,bhatkheda
uup31,slc: tower vibration switch tripped.,130,wtg reset restored.,3,bhatkheda
uup31,slc: tower vibration switch tripped.,130,wtg restoration work progress,1,bhatkheda
uup31,slc: tower vibration switch tripped.,130,wtg stopped attending repeated error,2,bhatkheda
uup31,slc: yaw control device twist protection switch tripped.,1,waiting ycd,1,bhatkheda
uup31,special activity,27,attend,2,bhatkheda
uup31,special activity,27,generator bearing replacement work progress,3,bhatkheda
uup31,special activity,27,generator de nde bearing replaced,2,bhatkheda
uup31,special activity,27,restoration work progress (nde bearing de-installation work progress inspection),1,bhatkheda
uup31,special activity,27,wtg stopped blade internal side inspection work done,2,bhatkheda
uup31,special activity,27,wtg stopped blade lps resistance measurement work completed,1,bhatkheda
uup31,special activity,27,wtg stopped checking generator bearing,8,bhatkheda
uup31,special activity,27,wtg stopped checking temperature reading power cable cable joint,1,bhatkheda
uup31,special activity,27,wtg stopped due abnormal sound observed de & nde bearing,3,bhatkheda
uup31,special activity,27,wtg stopped gps time synchronization work,1,bhatkheda
uup31,special activity,27,wtg stopped parameter setting work,1,bhatkheda
uup31,special activity,27,wtg stopped t2 & t3 shell hardware bolt replacement work done,1,bhatkheda
uup31,special activity,27,wtg stopped tower torquing & blade tensioning work,1,bhatkheda
uup31,special activity - blade lps resistance measurement & inspection,5,wtg stopped blade cleaning work & blade lps resistance measurement also activity winch testing & climb assist checking work done,1,bhatkheda
uup31,special activity - blade lps resistance measurement & inspection,5,wtg stopped blade lps resistance measurement work,2,bhatkheda
uup31,special activity - blade lps resistance measurement & inspection,5,wtg stopped blade lps resistance measurement work done,2,bhatkheda
uup31,special activity - fire retardant paint application,3,wtg stopped nacelle frp repairing work,3,bhatkheda
uup31,special activity - generator alignment,2,attend generator alignment,1,bhatkheda
uup31,special activity - generator alignment,2,wtg stopped generator alignment work,1,bhatkheda
uup31,special activity - repeated error rectification,6,attend,1,bhatkheda
uup31,special activity - repeated error rectification,6,"wtg stopped attending repeated error "" blade 1: diagnosis voltage range."" check & tighting connections surveillance card",1,bhatkheda
uup31,special activity - repeated error rectification,6,wtg stopped attending warning,1,bhatkheda
uup31,special activity - repeated error rectification,6,"wtg stopped attending warning ""temperature cable loop - connection point t4 warning level."" checked rotor & stator cable & t4 cable loop connections tighting done properly restored wtg",1,bhatkheda
uup31,special activity - repeated error rectification,6,"wtg stopped repeated warning attending ""gsc igbt temperature warning limit.""",2,bhatkheda
uup31,special activity - software updation modification,10,attend,2,bhatkheda
uup31,special activity - software updation modification,10,new v1.0.21 version ngcc software updated work done,1,bhatkheda
uup31,special activity - software updation modification,10,sineax new plc software version 2.4.1 updated work done,1,bhatkheda
uup31,special activity - software updation modification,10,wtg stopped parameter setting work,2,bhatkheda
uup31,special activity - software updation modification,10,wtg stopped plc software updation power booster,1,bhatkheda
uup31,special activity - software updation modification,10,wtg stopped power booster up-gradation work,2,bhatkheda
uup31,special activity - software updation modification,10,wtg stopped sineax software uploading work,1,bhatkheda
uup31,special activity - wtg critical points checking,62,attend,1,bhatkheda
uup31,special activity - wtg critical points checking,62,wtg stopped abnormal sound checking work per instruction customer,1,bhatkheda
uup31,special activity - wtg critical points checking,62,wtg stopped abnormal sound checking work per instruction customer cleaning yaw rim surface,1,bhatkheda
uup31,special activity - wtg critical points checking,62,wtg stopped customer compliance point work done restored wtg,1,bhatkheda
uup31,special activity - wtg critical points checking,62,wtg stopped inspection work,3,bhatkheda
uup31,special activity - wtg critical points checking,62,wtg stopped stator breaker inspection work,3,bhatkheda
uup31,special activity - wtg critical points checking,62,wtg stopped winch testing work,1,bhatkheda
uup31,special activity - wtg critical points checking,62,wtg stopped wtg inspection work,2,bhatkheda
uup31,special activity - wtg critical points checking,62,wtg stopped yaw brake pad caliper replacement work done restored wtg.,1,bhatkheda
uup31,special activity - wtg critical points checking,62,wtg stopped yaw break pad inspection work,13,bhatkheda
uup31,special activity - wtg critical points checking,62,wtg stopped yaw break pad replacement & work progress,23,bhatkheda
uup31,special activity - wtg critical points checking,62,wtg stopped yaw break pad replacement & work progress(02nos yaw brake caliper fixed),1,bhatkheda
uup31,special activity - wtg critical points checking,62,wtg stopped yaw break pad replacement & yaw caliper checking work progress,1,bhatkheda
uup31,special activity - wtg critical points checking,62,wtg stopped yaw break pad replacement work completed & restored wtg,3,bhatkheda
uup31,special activity - wtg critical points checking,62,wtg stopped yaw break pad retrofitted work,1,bhatkheda
uup31,special activity - wtg critical points checking,62,wtg stopped yaw break pad retrofitting work also replaced acceleration sensor new one,1,bhatkheda
uup31,special activity - wtg critical points checking,62,wtg stopped yaw break pad retrofitting work done,2,bhatkheda
uup31,special activity - wtg critical points checking,62,wtg stopped yaw calibar replacement work done restored wtg.,2,bhatkheda
uup31,special activity - wtg critical points checking,62,wtg stopped yaw caliper & hose pipe inspection work done restored wtg,1,bhatkheda
uup31,special activity - wtg parameters checking,2,special activity - wtg parameters checking,1,bhatkheda
uup31,special activity - wtg parameters checking,2,wtg stopped parameter checking work,1,bhatkheda
uup31,speed measurement deviation delayed generator rotor speed.,6,attend,2,bhatkheda
uup31,speed measurement deviation delayed generator rotor speed.,6,replaced rotor encoder also cleaning yaw rim surface,1,bhatkheda
uup31,speed measurement deviation delayed generator rotor speed.,6,wtg reset restored,3,bhatkheda
uup31,speed measurement deviation generator rotor speed.,96,auto reset,47,bhatkheda
uup31,speed measurement deviation generator rotor speed.,96,reboot & restored wtg,2,bhatkheda
uup31,speed measurement deviation generator rotor speed.,96,replaced incremental encoder also anemometer earthing ft sensor wiring tb modification work done,2,bhatkheda
uup31,speed measurement deviation generator rotor speed.,96,reset & restored wtg,2,bhatkheda
uup31,speed measurement deviation generator rotor speed.,96,reset start,2,bhatkheda
uup31,speed measurement deviation generator rotor speed.,96,wtg reset & restored wtg,10,bhatkheda
uup31,speed measurement deviation generator rotor speed.,96,wtg reset restored,18,bhatkheda
uup31,speed measurement deviation generator rotor speed.,96,wtg reset restored.,13,bhatkheda
uup31,speed measurement generator over-speed fast stop.,6,auto reset,1,bhatkheda
uup31,speed measurement generator over-speed fast stop.,6,reboot & restored wtg,1,bhatkheda
uup31,speed measurement generator over-speed fast stop.,6,reset & start,1,bhatkheda
uup31,speed measurement generator over-speed fast stop.,6,wtg reset restored.,3,bhatkheda
uup31,speed measurement generator over-speed safety chain.,21,auto reset,2,bhatkheda
uup31,speed measurement generator over-speed safety chain.,21,reset,1,bhatkheda
uup31,speed measurement generator over-speed safety chain.,21,wtg reset restored.,18,bhatkheda
uup31,speed measurement generator speed negative maximum.,2,wtg reset restored,1,bhatkheda
uup31,speed measurement generator speed negative maximum.,2,wtg reset restored.,1,bhatkheda
uup31,stator breaker failed closing demanded close.,23,attend,2,bhatkheda
uup31,stator breaker failed closing demanded close.,23,auto reset,18,bhatkheda
uup31,stator breaker failed closing demanded close.,23,replaced convertor cabinet stator breaker,1,bhatkheda
uup31,stator breaker failed closing demanded close.,23,wtg reset restored,2,bhatkheda
uup31,stator breaker opened undervoltage release buffer ready.,22,auto reset,17,bhatkheda
uup31,stator breaker opened undervoltage release buffer ready.,22,reboot & restored wtg,1,bhatkheda
uup31,stator breaker opened undervoltage release buffer ready.,22,reset & restart,1,bhatkheda
uup31,stator breaker opened undervoltage release buffer ready.,22,wtg reset restored,2,bhatkheda
uup31,stator breaker opened undervoltage release buffer ready.,22,wtg reset restored.,1,bhatkheda
uup31,svi slc communication error,1,reset & restored,1,bhatkheda
uup31,temperature cable loop- connection point t4 error level,10,reboot restored wtg,1,bhatkheda
uup31,temperature cable loop- connection point t4 error level,10,wtg reset & restored wtg,1,bhatkheda
uup31,temperature cable loop- connection point t4 error level,10,wtg reset restored,8,bhatkheda
uup31,torquing tensioning,2,wtg stopped blade tensioning & tower torquing work done,2,bhatkheda
uup31,voltage difference,3,auto reset grid voltage ok.,1,bhatkheda
uup31,voltage difference,3,auto reset grid voltage ok. (due heavy jerk),1,bhatkheda
uup31,voltage difference,3,internal isolator open dje16 closed properly & restored wtg,1,bhatkheda
uup31,wind direction difference error.,25,auto reset,9,bhatkheda
uup31,wind direction difference error.,25,checked & tighting anemometer connections,4,bhatkheda
uup31,wind direction difference error.,25,checked anemometer connections & anemometer mounting found ok,3,bhatkheda
uup31,wind direction difference error.,25,reboot & restored wtg,1,bhatkheda
uup31,wind direction difference error.,25,replaced ngcc card & updated ncgg software,1,bhatkheda
uup31,wind direction difference error.,25,reset restore wtg,1,bhatkheda
uup31,wind direction difference error.,25,wtg reset & restored wtg,1,bhatkheda
uup31,wind direction difference error.,25,wtg reset restored,5,bhatkheda
uup31,wtg offline,1,inox park issue,1,bhatkheda
uup31,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
uup31,yaw abnormal noise,1,waiting yaw brakepad,1,bhatkheda
uup31,yaw converter state error external fault.,1,auto reset,1,bhatkheda
uup32,acb & vcb maintenance,1,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
uup32,anemometer 2 measurement error.,7,auto reset,7,bhatkheda
uup32,blade 1: communication failure (slave master operational state guarding error).,1,reset restore wtg,1,bhatkheda
uup32,blade 1: pitch cabinet overtemperature working range.,2,check & tighting connections pt100 sensor hub cabinet also anemometer earthing ft sensor wiring tb modification work done restored wtg,2,bhatkheda
uup32,blade 2: communication failure (slave master operational state guarding error).,2,auto reset,1,bhatkheda
uup32,blade 2: communication failure (slave master operational state guarding error).,2,wtg reset restored,1,bhatkheda
uup32,blade 2: ips active wrong area.,5,auto reset,1,bhatkheda
uup32,blade 2: ips active wrong area.,5,checked connections proximity sensors blade 2 & check referencing plate,2,bhatkheda
uup32,blade 2: ips active wrong area.,5,wtg rested grid normalization,1,bhatkheda
uup32,blade 2: ips active wrong area.,5,wtg restoration work progress,1,bhatkheda
uup32,blade 3: big deviations model (inside hysteresis).,6,checked capacitor bank,2,bhatkheda
uup32,blade 3: big deviations model (inside hysteresis).,6,wtg reset restored,3,bhatkheda
uup32,blade 3: big deviations model (inside hysteresis).,6,wtg reset restored.,1,bhatkheda
uup32,blade 3: blade angle greater allowed maximum.,5,wtg reset & restored wtg,4,bhatkheda
uup32,blade 3: blade angle greater allowed maximum.,5,wtg reset restored,1,bhatkheda
uup32,blade 3: blade state plausibility.,1,reboot & restored wtg,1,bhatkheda
uup32,blade 3: communication failure (slave master operational state guarding error).,4,reset & restart,1,bhatkheda
uup32,blade 3: communication failure (slave master operational state guarding error).,4,restoration wip,1,bhatkheda
uup32,blade 3: communication failure (slave master operational state guarding error).,4,wtg reset & restored wtg,1,bhatkheda
uup32,blade 3: communication failure (slave master operational state guarding error).,4,wtg stopped attending repeated error,1,bhatkheda
uup32,blade 3: ips active feathering position.,157,auto reset,65,bhatkheda
uup32,blade 3: ips active feathering position.,157,checked blade proximity sensor & tighting connection also set referencing plate also checked communication cable,3,bhatkheda
uup32,blade 3: ips active feathering position.,157,checked harting connector pitch resolver cable reconnected properly,2,bhatkheda
uup32,blade 3: ips active feathering position.,157,reboot & restored wtg,2,bhatkheda
uup32,blade 3: ips active feathering position.,157,reset & restored wtg,4,bhatkheda
uup32,blade 3: ips active feathering position.,157,wtg reset & restored wtg,29,bhatkheda
uup32,blade 3: ips active feathering position.,157,wtg reset restored,52,bhatkheda
uup32,blade 3: ips active wrong area.,3,auto reset,2,bhatkheda
uup32,blade 3: ips active wrong area.,3,wtg reset restored,1,bhatkheda
uup32,blade 3: pitch converter error.,7,auto reset,6,bhatkheda
uup32,blade 3: pitch converter error.,7,wtg reset restored,1,bhatkheda
uup32,blade bearing lubrication maintenance state.,4,reboot & restored wtg,3,bhatkheda
uup32,blade bearing lubrication maintenance state.,4,reboot & restored wtg (delay due scada park hang),1,bhatkheda
uup32,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
uup32,blade teeth lubrication maintenance state.,25,reboot & restored wtg,16,bhatkheda
uup32,blade teeth lubrication maintenance state.,25,reboot reset,1,bhatkheda
uup32,blade teeth lubrication maintenance state.,25,reboot restored wtg,8,bhatkheda
uup32,blade teeth lubrication maintenance state. blade teeth lubrication maintenance state.,1,reboot & restart,1,bhatkheda
uup32,cc101 fuse cooling fans power supply switched tripped.,2,found 52f6 mcb tripped checked related circuit found ok & stand mcb,1,bhatkheda
uup32,cc101 fuse cooling fans power supply switched tripped.,2,found mcb tripped tbc panel checked related connections & tighting done,1,bhatkheda
uup32,cc10x power supply 230vac contactor feedback active (thermostat feedback problem).,1,found 52f6 mcb tripped checked related circuit & hold mcb,1,bhatkheda
uup32,converter healthcheck alarm.,16,auto reset,2,bhatkheda
uup32,converter healthcheck alarm.,16,auto reset wtg,1,bhatkheda
uup32,converter healthcheck alarm.,16,checked asim board & connections found ok,1,bhatkheda
uup32,converter healthcheck alarm.,16,ngcc software updated,7,bhatkheda
uup32,converter healthcheck alarm.,16,wtg reset restored,5,bhatkheda
uup32,converter system handshake timeout exception.,1,wtg reset restored,1,bhatkheda
uup32,convertor system communication handshake fault.,4,checked & tighting connection asim board,4,bhatkheda
uup32,crowbar triggered dc bus overvoltage.,1,wtg reset restored,1,bhatkheda
uup32,customer request,1,feeder shutdown taken lws maintenance customer.,1,bhatkheda
uup32,customer stoppage,1,feeder restored,1,bhatkheda
uup32,dbr energy consumed.,3,reboot & restored wtg,1,bhatkheda
uup32,dbr energy consumed.,3,wtg reset restored,2,bhatkheda
uup32,dbr energy consumption warning.,1,wtg reset restored,1,bhatkheda
uup32,dc bus hardware over-voltage fault.,2,reboot restored wtg,1,bhatkheda
uup32,dc bus hardware over-voltage fault.,2,wtg reset restored,1,bhatkheda
uup32,dc bus software under-voltage fault.,28,attended restored,7,bhatkheda
uup32,dc bus software under-voltage fault.,28,replaced pm3000 converter & 03 nos. 550amp fuse also topup 5 ltr. coolent coolent unit,1,bhatkheda
uup32,dc bus software under-voltage fault.,28,replaced pm3000 convertor,1,bhatkheda
uup32,dc bus software under-voltage fault.,28,wtg restoration work progress,19,bhatkheda
uup32,detected grid state converter faulted ok.,10,auto reset,1,bhatkheda
uup32,detected grid state converter faulted ok.,10,auto reset grid voltage ok.,2,bhatkheda
uup32,detected grid state converter faulted ok.,10,due heavy jerk feeder wtg vcb tripped checked related circuit found ok,2,bhatkheda
uup32,detected grid state converter faulted ok.,10,wtg auto reseted grid normalization,1,bhatkheda
uup32,detected grid state converter faulted ok.,10,wtg auto rested grid normalization (due heavy jerk feeder),1,bhatkheda
uup32,detected grid state converter faulted ok.,10,wtg reset restored. (jerk feeder),1,bhatkheda
uup32,detected grid state converter faulted ok.,10,wtg rested grid normalization,1,bhatkheda
uup32,detected grid state converter faulted ok.,10,wtg restoration work progress,1,bhatkheda
uup32,earth fault,1,feeder charged,1,bhatkheda
uup32,encoder rate alarms exceeded treshold.,8,auto reset,4,bhatkheda
uup32,encoder rate alarms exceeded treshold.,8,reboot & restored wtg,1,bhatkheda
uup32,encoder rate alarms exceeded treshold.,8,replaced 01 no. usable generator earthing brush,2,bhatkheda
uup32,encoder rate alarms exceeded treshold.,8,wtg reset restored,1,bhatkheda
uup32,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
uup32,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
uup32,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
uup32,feeder 3 tripped earthfault,2,feeder restored,1,bhatkheda
uup32,feeder 3 tripped earthfault,2,feeder restored found vcb tripped common fault checked related circuit found ok charge vcb,1,bhatkheda
uup32,feeder shutdown guarding removing work,1,wtg stopped customer guarding removing work near dje11,1,bhatkheda
uup32,feeder shutdown ofc cable stringing & tree cutting work.,1,feeder charged (ofc cable fixing work done),1,bhatkheda
uup32,feeder shutdownfor lws maintenance,2,feeder manitenance completed,2,bhatkheda
uup32,feeder tripped e/f,33,earth fault,2,bhatkheda
uup32,feeder tripped e/f,33,feeder charge,1,bhatkheda
uup32,feeder tripped e/f,33,feeder charged,27,bhatkheda
uup32,feeder tripped e/f,33,feeder restored,1,bhatkheda
uup32,feeder tripped e/f,33,feeder tripped due transformer-1 overloaded,1,bhatkheda
uup32,feeder tripped e/f,33,line patrolling observed bird fault removed,1,bhatkheda
uup32,feeder tripped o/c,5,feeder charged,5,bhatkheda
uup32,feeder03- tripped e/f,1,feeder charged,1,bhatkheda
uup32,gear box inspection,2,wtg stopped gearbox inspection work,2,bhatkheda
uup32,gearbox oil filter 100% clogged.,3,"wtg attending repeated warring ""gearbox oil filter 75% clogged."" replaced gearbox on-line oil filter",1,bhatkheda
uup32,gearbox oil filter 100% clogged.,3,wtg reset & restored,1,bhatkheda
uup32,gearbox oil filter 100% clogged.,3,wtg reset restored,1,bhatkheda
uup32,gearbox oil offline filter overload switch open/tripped.,2,wtg stopped gb offline filter warning,2,bhatkheda
uup32,generator cooling slipring fan overload switch 1 open/tripped.,6,checked connection generator slip ring cooling fan & setting mpcb,6,bhatkheda
uup32,generator cooling slipring fan overload switch 2 open/tripped.,5,attended restored,1,bhatkheda
uup32,generator cooling slipring fan overload switch 2 open/tripped.,5,checked generator cooling fan,2,bhatkheda
uup32,generator cooling slipring fan overload switch 2 open/tripped.,5,replaced generator cooling slip ring fan,1,bhatkheda
uup32,generator cooling slipring fan overload switch 2 open/tripped.,5,wtg reset restored,1,bhatkheda
uup32,generator cooling water pump feedback alarm.,2,auto reset,1,bhatkheda
uup32,generator cooling water pump feedback alarm.,2,wtg reset restored,1,bhatkheda
uup32,generator grounding brush worn error.,3,attended restored,1,bhatkheda
uup32,generator grounding brush worn error.,3,replaced 01 no. usable generator earthing grounding brush,1,bhatkheda
uup32,generator grounding brush worn error.,3,replaced 02 no. usable generator earthing brush also activity wtg & uss visual maintenance work done,1,bhatkheda
uup32,generator grounding brush worn warning.,5,attended,3,bhatkheda
uup32,generator grounding brush worn warning.,5,checked & found r-phase 01 rotor cable insulation damaged near cable socks repaired,1,bhatkheda
uup32,generator grounding brush worn warning.,5,replaced 02 no. usable generator grounding brush,1,bhatkheda
uup32,generator inspection,1,wtg stopped generator de & nde side bearing manually greasing work also replaced anemometer-1 new,1,bhatkheda
uup32,generator underspeed fault.,1,wtg reset restored,1,bhatkheda
uup32,grid loss,3,auto reset grid voltage ok.,1,bhatkheda
uup32,grid loss,3,due heavy jerk,1,bhatkheda
uup32,grid loss,3,wtg auto reset grid normalization,1,bhatkheda
uup32,grid voltage ok.,17,check & found y-phase cable burn dry transformer panel corrected & restored wtg,3,bhatkheda
uup32,grid voltage ok.,17,checked & found vcb tripped common fault checked related circuit found ok restored wtg,1,bhatkheda
uup32,grid voltage ok.,17,feeder restored,1,bhatkheda
uup32,grid voltage ok.,17,found acb tripped earth fault checked power cable uss acb convertor cabinet,3,bhatkheda
uup32,grid voltage ok.,17,found vcb tripped common fault checked related circuit found ok,1,bhatkheda
uup32,grid voltage ok.,17,replaced energy meter dry transformer,1,bhatkheda
uup32,grid voltage ok.,17,wtg auto rested grid normalization,6,bhatkheda
uup32,grid voltage ok.,17,wtg restoration work progress,1,bhatkheda
uup32,gsc zero-sequence current peak high. indicative ground fault rotor-side power circuit.,3,attended,1,bhatkheda
uup32,gsc zero-sequence current peak high. indicative ground fault rotor-side power circuit.,3,"wtg attending error ""gsc zero-sequence current peak high. indicative ground fault rotor-side power circuit. "" checked insulation value rotor cable & repaired one rotor cable t4 section",1,bhatkheda
uup32,gsc zero-sequence current peak high. indicative ground fault rotor-side power circuit.,3,wtg restoration work progress,1,bhatkheda
uup32,hub healthcheck alarm.,1,reboot & restored wtg,1,bhatkheda
uup32,hub healthcheck: blade 2 available battery energy low,1,auto reset,1,bhatkheda
uup32,hub healthcheck: blade 2 energy plausibility error,1,auto reset,1,bhatkheda
uup32,hub initialization error.,2,reset restored,1,bhatkheda
uup32,hub initialization error.,2,wtg reset restored,1,bhatkheda
uup32,hydraulic pump switched many times time period.,5,auto reset,1,bhatkheda
uup32,hydraulic pump switched many times time period.,5,checked & found flow control value open closed properly restored wtg,1,bhatkheda
uup32,hydraulic pump switched many times time period.,5,reboot & restored wtg,1,bhatkheda
uup32,hydraulic pump switched many times time period.,5,wtg restoration work progress,2,bhatkheda
uup32,initial safety system reset performed.,1,auto reset,1,bhatkheda
uup32,internal shutdown,36,220/33kv substation yearly maintenance work,1,bhatkheda
uup32,internal shutdown,36,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
uup32,internal shutdown,36,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
uup32,internal shutdown,36,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
uup32,internal shutdown,36,feeder shutdown taken customer 33kv line ct replacement work gss,1,bhatkheda
uup32,internal shutdown,36,feeder shutdown taken customer relay testing work,1,bhatkheda
uup32,internal shutdown,36,feeder shutdown taken customer tree cutting work,3,bhatkheda
uup32,internal shutdown,36,feeder shutdown taken customer tvm meter replacing work,1,bhatkheda
uup32,internal shutdown,36,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
uup32,internal shutdown,36,feeder shutdown taken jumper binding work,1,bhatkheda
uup32,internal shutdown,36,feeder shutdown taken lws maintenance customer,2,bhatkheda
uup32,internal shutdown,36,feeder shutdown taken lws maintenance customer.,4,bhatkheda
uup32,internal shutdown,36,internal feeder shutdown taken customer ofc work,1,bhatkheda
uup32,internal shutdown,36,internal feeder shutdown taken customer pole extension work near goshala,2,bhatkheda
uup32,internal shutdown,36,internal shutdown taken customer,1,bhatkheda
uup32,internal shutdown,36,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
uup32,internal shutdown,36,internal shutdown taken customer conductor replacement work,1,bhatkheda
uup32,internal shutdown,36,internal shutdown taken customer ht tape insulation work,1,bhatkheda
uup32,internal shutdown,36,internal shutdown taken customer jumper repalacement work,1,bhatkheda
uup32,internal shutdown,36,internal shutdown taken customer line maintenance work completed & feeder charged,1,bhatkheda
uup32,internal shutdown,36,internal shutdown taken customer ofc cable stringing work,1,bhatkheda
uup32,internal shutdown,36,internal shutdown taken customer ofc laying work,1,bhatkheda
uup32,internal shutdown,36,internal shutdown taken customer ofc work,1,bhatkheda
uup32,internal shutdown,36,line patrolling found isolator-b jaw & 02 nos. jumper burn replacement done,1,bhatkheda
uup32,internal shutdown,36,shutdown taken customer feeder-2 suspension insulator fixing work,1,bhatkheda
uup32,internal shutdown,36,shutdown taken mpptcl 220kv line stringing work,1,bhatkheda
uup32,internal shutdown,36,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
uup32,internal shutdown,36,wtg stopped customer internal isolator jumper maintenance work,1,bhatkheda
uup32,internal shutdown-feeder 03,1,shutdown taken customer internal line maintenance work,1,bhatkheda
uup32,line side breaker feedback active commanded close.,9,checked & tighting connections contactor & mccb dry transformer also tbc cabinet,1,bhatkheda
uup32,line side breaker feedback active commanded close.,9,wtg reset restored,8,bhatkheda
uup32,lvrt sag depth fail sag deep threshold,2,auto reset,1,bhatkheda
uup32,lvrt sag depth fail sag deep threshold,2,reset restore wtg,1,bhatkheda
uup32,manual stop,8,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
uup32,manual stop,8,220kv s/s shutdown taken phase pt fuse replacement work,2,bhatkheda
uup32,manual stop,8,attend,1,bhatkheda
uup32,manual stop,8,wtg stopped blade lps resistance measurement work done,1,bhatkheda
uup32,manual stop,8,wtg stopped internal audit work customer work done restored wtg,1,bhatkheda
uup32,manual stop,8,wtg stopped parameters checking work,1,bhatkheda
uup32,manual stop,8,yaw luber grues top,1,bhatkheda
uup32,modification,3,new plc software version 2.4.0 updated work done,1,bhatkheda
uup32,modification,3,wtg stopped generator (duct) cover fitting work done,1,bhatkheda
uup32,modification,3,wtg stopped ngcc software updated work done,1,bhatkheda
uup32,non plausable pitch state difference,1,auto reset,1,bhatkheda
uup32,non plausible pitch state difference.,9,auto reset,7,bhatkheda
uup32,non plausible pitch state difference.,9,reset restore wtg,1,bhatkheda
uup32,non plausible pitch state difference.,9,wtg reset restored,1,bhatkheda
uup32,offset tower-vibration sensor drivetrain direction error limit,3,replaced acceleration sensor usable one also cleaning yaw rim surface restored wtg,1,bhatkheda
uup32,offset tower-vibration sensor drivetrain direction error limit,3,wtg reset restored,2,bhatkheda
uup32,phase monitoring relay overload switch open.,2,replaced speed monitoring relay restored wtg,1,bhatkheda
uup32,phase monitoring relay overload switch open.,2,wtg restoration work progress,1,bhatkheda
uup32,pitch started capacitor state hysteresis charge,3,auto reset,1,bhatkheda
uup32,pitch started capacitor state hysteresis charge,3,wtg reset restored,1,bhatkheda
uup32,pitch started capacitor state hysteresis charge,3,wtg reset restored.,1,bhatkheda
uup32,pitch started wrong capacitor state.,9,auto reset,2,bhatkheda
uup32,pitch started wrong capacitor state.,9,reset & restored wtg,1,bhatkheda
uup32,pitch started wrong capacitor state.,9,wtg reset & restored wtg,1,bhatkheda
uup32,pitch started wrong capacitor state.,9,wtg reset restored,4,bhatkheda
uup32,pitch started wrong capacitor state.,9,wtg reset restored.,1,bhatkheda
uup32,positive 15v power supply under-voltage fault.,6,checked 24v supply asim board,4,bhatkheda
uup32,positive 15v power supply under-voltage fault.,6,wtg reset restored,2,bhatkheda
uup32,power booster switched pqv.,1,wtg reset charged,1,bhatkheda
uup32,preventive maintenance,37,attend,4,bhatkheda
uup32,preventive maintenance,37,attend pm,2,bhatkheda
uup32,preventive maintenance,37,wtg stopped half yearly preventive maintenance also activity generator alignment work done,2,bhatkheda
uup32,preventive maintenance,37,wtg stopped half yearly preventive maintenance also fixed complete la cable nacelle,3,bhatkheda
uup32,preventive maintenance,37,wtg stopped half yearly preventive maintenance work done,1,bhatkheda
uup32,preventive maintenance,37,wtg stopped half yearly uss maintenance work done,3,bhatkheda
uup32,preventive maintenance,37,wtg stopped uss vcb,2,bhatkheda
uup32,preventive maintenance,37,wtg stopped uss visual preventive maintenance work done (during activity replaced acb ct),2,bhatkheda
uup32,preventive maintenance,37,wtg stopped uss yearly preventive maintenance work done restored wtg,1,bhatkheda
uup32,preventive maintenance,37,wtg stopped vcb,1,bhatkheda
uup32,preventive maintenance,37,wtg stopped visual maintenance work done,2,bhatkheda
uup32,preventive maintenance,37,wtg stopped wtg half yearly preventive maintenance also activity generator alignment done restored wtg,1,bhatkheda
uup32,preventive maintenance,37,wtg stopped wtg visual preventive maintenance work,3,bhatkheda
uup32,preventive maintenance,37,wtg stopped yearly preventive maintenance work done,2,bhatkheda
uup32,preventive maintenance,37,wtg stopped yearly preventive maintenance work done restored wtg,3,bhatkheda
uup32,preventive maintenance,37,wtg stopped yearly uss maintenance work,3,bhatkheda
uup32,preventive maintenance,37,wtg stopped yearly wtg maintenance work,2,bhatkheda
uup32,reboot & restored wtg,1,reboot & restored wtg,1,bhatkheda
uup32,scada disconnected,1,scada disconnected due dje14 hypm,1,bhatkheda
uup32,server 232 issue.,1,reboot serever,1,bhatkheda
uup32,slc: emergency stop module error state.,8,attend,1,bhatkheda
uup32,slc: emergency stop module error state.,8,reboot & restored wtg,1,bhatkheda
uup32,slc: emergency stop module error state.,8,replaced opening & closing coil,1,bhatkheda
uup32,slc: emergency stop module error state.,8,wtg restoration work progress,5,bhatkheda
uup32,slc: pitch actuator supervision module error state.,18,reboot & restored wtg,2,bhatkheda
uup32,slc: pitch actuator supervision module error state.,18,reset & restored,3,bhatkheda
uup32,slc: pitch actuator supervision module error state.,18,wtg reset & restored wtg,1,bhatkheda
uup32,slc: pitch actuator supervision module error state.,18,wtg reset restored,2,bhatkheda
uup32,slc: pitch actuator supervision module error state.,18,wtg reset restored.,10,bhatkheda
uup32,slc: pitch converter triggered safety run.,1,wtg reset & restored wtg,1,bhatkheda
uup32,slc: speed supervision module error state.,6,reboot restored wtg,1,bhatkheda
uup32,slc: speed supervision module error state.,6,replaced rotor encoder coupler,1,bhatkheda
uup32,slc: speed supervision module error state.,6,wtg reset restored,2,bhatkheda
uup32,slc: speed supervision module error state.,6,wtg restoration work progress,2,bhatkheda
uup32,slc: tower vibration supervision module error state.,3,wtg reset restored,1,bhatkheda
uup32,slc: tower vibration supervision module error state.,3,wtg reset restored.,2,bhatkheda
uup32,slc: tower vibration switch tripped.,195,acceleration sensor replaced & shielding done,1,bhatkheda
uup32,slc: tower vibration switch tripped.,195,attend,2,bhatkheda
uup32,slc: tower vibration switch tripped.,195,attended & restoration wip,1,bhatkheda
uup32,slc: tower vibration switch tripped.,195,attended restored,1,bhatkheda
uup32,slc: tower vibration switch tripped.,195,auto reset,1,bhatkheda
uup32,slc: tower vibration switch tripped.,195,cleaning yaw rim surface,2,bhatkheda
uup32,slc: tower vibration switch tripped.,195,cleaning yaw rim surface & checked connections acceleration sensor,6,bhatkheda
uup32,slc: tower vibration switch tripped.,195,reboot & restored wtg,5,bhatkheda
uup32,slc: tower vibration switch tripped.,195,reboot restored wtg,3,bhatkheda
uup32,slc: tower vibration switch tripped.,195,reset,5,bhatkheda
uup32,slc: tower vibration switch tripped.,195,reset & restart,19,bhatkheda
uup32,slc: tower vibration switch tripped.,195,reset & restored wtg,7,bhatkheda
uup32,slc: tower vibration switch tripped.,195,reset restart wtg,2,bhatkheda
uup32,slc: tower vibration switch tripped.,195,reset restore wtg,2,bhatkheda
uup32,slc: tower vibration switch tripped.,195,reset restored,2,bhatkheda
uup32,slc: tower vibration switch tripped.,195,reset restored wtg,3,bhatkheda
uup32,slc: tower vibration switch tripped.,195,wtg attending error repeated error,1,bhatkheda
uup32,slc: tower vibration switch tripped.,195,wtg reset & restored wtg,7,bhatkheda
uup32,slc: tower vibration switch tripped.,195,wtg reset & restored wtg (delay due scada park hang),1,bhatkheda
uup32,slc: tower vibration switch tripped.,195,wtg reset restored,98,bhatkheda
uup32,slc: tower vibration switch tripped.,195,wtg reset restored.,19,bhatkheda
uup32,slc: tower vibration switch tripped.,195,wtg stopped attending repeated error,7,bhatkheda
uup32,slc: yaw control device twist protection switch tripped.,1,wtg reset & restored wtg,1,bhatkheda
uup32,special activity,8,wtg attended per information customer,2,bhatkheda
uup32,special activity,8,wtg stopped blade lps resistance measurement work completed,2,bhatkheda
uup32,special activity,8,wtg stopped checking off-line filter unit,1,bhatkheda
uup32,special activity,8,wtg stopped gps time synchronization work,1,bhatkheda
uup32,special activity,8,wtg stopped parameter setting work,1,bhatkheda
uup32,special activity,8,wtg stopped stator breaker inspection work,1,bhatkheda
uup32,special activity - amsc stoppage,2,wtg stopped amsc team cmm kit installation modification work,2,bhatkheda
uup32,special activity - blade lps resistance measurement & inspection,2,wtg stopped blade cleaning work & blade lps resistance measurement also activity winch testing & climb assist checking work done,1,bhatkheda
uup32,special activity - blade lps resistance measurement & inspection,2,wtg stopped blade lps resistance measurement work,1,bhatkheda
uup32,special activity - repeated error rectification,14,attend,3,bhatkheda
uup32,special activity - repeated error rectification,14,wtg stopped attending repeated error,1,bhatkheda
uup32,special activity - repeated error rectification,14,wtg stopped attending repeated warning,2,bhatkheda
uup32,special activity - repeated error rectification,14,wtg stopped attending warning,7,bhatkheda
uup32,special activity - repeated error rectification,14,wtg stopped attending warring error,1,bhatkheda
uup32,special activity - software updation modification,17,attend,2,bhatkheda
uup32,special activity - software updation modification,17,new v1.0.21 version ngcc software updated work done,1,bhatkheda
uup32,special activity - software updation modification,17,sineax new plc software version 2.4.1 updated work done,1,bhatkheda
uup32,special activity - software updation modification,17,wtg stopped parameter setting work,1,bhatkheda
uup32,special activity - software updation modification,17,wtg stopped plc software updation power booster,3,bhatkheda
uup32,special activity - software updation modification,17,wtg stopped plc software uploaded power booster up-gradation work,1,bhatkheda
uup32,special activity - software updation modification,17,wtg stopped power booster up-gradation work,2,bhatkheda
