Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
uup32,special activity - software updation modification,17,"wtg stopped power curve checking work checked anemometer connection & anemometer alignment done also observed oil leakage online filter ""o"" ring replaced",4,bhatkheda
uup32,special activity - software updation modification,17,wtg stopped sineax software uploading work,1,bhatkheda
uup32,special activity - software updation modification,17,wtg stopped winch area stranding modification work also activity transformer leakage arresting work done,1,bhatkheda
uup32,special activity - uss yard inspection,2,wtg stopped checking setting phase monitoring relay,1,bhatkheda
uup32,special activity - uss yard inspection,2,wtg stopped transformer oil leakage arrested work,1,bhatkheda
uup32,special activity - wtg critical points checking,16,wtg stopped abnormal sound checking per instruction customer request,1,bhatkheda
uup32,special activity - wtg critical points checking,16,wtg stopped blade cleaning water jet pump,2,bhatkheda
uup32,special activity - wtg critical points checking,16,wtg stopped cmm kit modification checking work done,1,bhatkheda
uup32,special activity - wtg critical points checking,16,wtg stopped coolant drain top 45 ltr. work done convertor cooling unit restored wtg,1,bhatkheda
uup32,special activity - wtg critical points checking,16,wtg stopped grease fillup yaw teeth & bearing lubrication unit also inspect power cable & cleaning yaw rim surface,1,bhatkheda
uup32,special activity - wtg critical points checking,16,wtg stopped inspection work,1,bhatkheda
uup32,special activity - wtg critical points checking,16,wtg stopped nosecone inspection work,2,bhatkheda
uup32,special activity - wtg critical points checking,16,wtg stopped replacement generator slip ring fan capacitor,2,bhatkheda
uup32,special activity - wtg critical points checking,16,wtg stopped stator breaker inspection work,1,bhatkheda
uup32,special activity - wtg critical points checking,16,wtg stopped winch door fixing work,1,bhatkheda
uup32,special activity - wtg critical points checking,16,wtg stopped winch testing work,1,bhatkheda
uup32,special activity - wtg critical points checking,16,wtg stopped wtg inspection work,2,bhatkheda
uup32,special activity - wtg parameters checking,3,wtg stopped anemometer parameter checking work,1,bhatkheda
uup32,special activity - wtg parameters checking,3,wtg stopped parameter checking work,2,bhatkheda
uup32,speed measurement generator speed negative maximum.,1,wtg reset restored.,1,bhatkheda
uup32,stator breaker failed closing demanded close.,28,auto reset,10,bhatkheda
uup32,stator breaker failed closing demanded close.,28,replaced convertor cabinet stator breaker,4,bhatkheda
uup32,stator breaker failed closing demanded close.,28,replaced stator breaker charging motor,11,bhatkheda
uup32,stator breaker failed closing demanded close.,28,replaced stator breaker charging motor fuse,1,bhatkheda
uup32,stator breaker failed closing demanded close.,28,replaced stator breaker usable charging motor,1,bhatkheda
uup32,stator breaker failed closing demanded close.,28,wtg reset restored,1,bhatkheda
uup32,stator breaker opened undervoltage release buffer ready.,2,auto reset,2,bhatkheda
uup32,tbc 24vdc cabinet power supply ok.,7,checked & found 52f6 mcb & 4q1 mpcb tripped checked related circuit found convertor cooling radiator fan cable damaged corrected,1,bhatkheda
uup32,tbc 24vdc cabinet power supply ok.,7,checked & tighting connection tbc panel,1,bhatkheda
uup32,tbc 24vdc cabinet power supply ok.,7,found 6f6 mpcb tripped tbc cabinet (convertor cooling radiator fan) & hold mpcb also replaced 14q8 relay nc cabinet,1,bhatkheda
uup32,tbc 24vdc cabinet power supply ok.,7,found 6f6 mpcb tripped tbc cabinet (convertor cooling radiator fan) checked connection & hold mpcb,3,bhatkheda
uup32,tbc 24vdc cabinet power supply ok.,7,wtg restoration work progress,1,bhatkheda
uup32,torquing tensioning,4,attend,2,bhatkheda
uup32,torquing tensioning,4,wtg stopped blade tensioning & tower torquing work done,1,bhatkheda
uup32,torquing tensioning,4,wtg stopped tower torquing & blade tensioning work,1,bhatkheda
uup32,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,7,attend,1,bhatkheda
uup32,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,7,auto reset,3,bhatkheda
uup32,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,7,reboot & restored wtg,1,bhatkheda
uup32,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,7,replaced acceleration sensor usable one also cleaning yaw rim surface restored wtg,1,bhatkheda
uup32,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,7,wtg restoration work progress,1,bhatkheda
uup32,voltage difference,10,auto reset grid voltage ok.,3,bhatkheda
uup32,voltage difference,10,auto reset grid voltage ok. (due heavy jerk feeder),2,bhatkheda
uup32,voltage difference,10,auto reset grid voltage ok. (due heavy jerk),2,bhatkheda
uup32,voltage difference,10,auto reset grid voltage ok. (due jerk feeder),1,bhatkheda
uup32,voltage difference,10,auto reset grid voltage ok. (heavy jerk feeder),1,bhatkheda
uup32,voltage difference,10,internal isolator open dje16 closed properly & restored wtg,1,bhatkheda
uup32,wind direction difference error.,8,auto reset,4,bhatkheda
uup32,wind direction difference error.,8,reboot & restored wtg,3,bhatkheda
uup32,wind direction difference error.,8,wtg reset & restored wtg,1,bhatkheda
uup32,wind speed difference error.,1,checked & tighting anemometer connections,1,bhatkheda
uup32,wtg offline,3,inox park issue,1,bhatkheda
uup32,wtg offline,3,inox scada issue,1,bhatkheda
uup32,wtg offline,3,n-tron failed dje14,1,bhatkheda
uup32,wtg offlne,1,inox scada issue,1,bhatkheda
uup32,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
uup33,anemometer 1 measurement error.,2,auto reset,1,bhatkheda
uup33,anemometer 1 measurement error.,2,reboot & restored wtg,1,bhatkheda
uup33,anemometer 2 measurement error.,2,auto reset,2,bhatkheda
uup33,blade 1: ips active wrong area.,1,wtg reset restored,1,bhatkheda
uup33,blade 1: pitch converter error.,7,checked found blade 1 resolver cable loose pitch converter tight,1,bhatkheda
uup33,blade 1: pitch converter error.,7,reboot & restored wtg,1,bhatkheda
uup33,blade 1: pitch converter error.,7,reset,1,bhatkheda
uup33,blade 1: pitch converter error.,7,reset restart,1,bhatkheda
uup33,blade 1: pitch converter error.,7,wtg reset restored,2,bhatkheda
uup33,blade 1: pitch converter error.,7,wtg reset restored.,1,bhatkheda
uup33,blade 1: safety run active.,1,wtg reset restored,1,bhatkheda
uup33,blade 2: communication failure (slave master operational state guarding error).,1,wtg reset restored,1,bhatkheda
uup33,blade 3: communication failure (slave master operational state guarding error).,1,reboot & restored wtg,1,bhatkheda
uup33,blade bearing lubrication maintenance state.,8,attended,1,bhatkheda
uup33,blade bearing lubrication maintenance state.,8,reboot & restored wtg,3,bhatkheda
uup33,blade bearing lubrication maintenance state.,8,reboot & restored wtg (delay due scada park hang),1,bhatkheda
uup33,blade bearing lubrication maintenance state.,8,reboot restored wtg,3,bhatkheda
uup33,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
uup33,blade teeth lubrication maintenance state.,22,reboot & restored,1,bhatkheda
uup33,blade teeth lubrication maintenance state.,22,reboot & restored wtg,8,bhatkheda
uup33,blade teeth lubrication maintenance state.,22,reboot restored wtg,11,bhatkheda
uup33,blade teeth lubrication maintenance state.,22,reset restore wtg,2,bhatkheda
uup33,breakdown maintenance,3,checked respective circuit found line side contactor relay (k14.2)faulty replaced also ngcc software update,3,bhatkheda
uup33,converter cooling heat exchanger fans feedback alarm.,1,auto reset,1,bhatkheda
uup33,converter cooling water pressure low alarm.,1,found coolant leakage convertor coolant unit pressure gauge replaced pressure gauge & leakage arrested also top coolant,1,bhatkheda
uup33,converter healthcheck alarm.,7,auto reset,5,bhatkheda
uup33,converter healthcheck alarm.,7,wtg reset restored,2,bhatkheda
uup33,converter healthcheck timeout.,3,auto reset,3,bhatkheda
uup33,convertor system communication handshake fault.,1,auto reset,1,bhatkheda
uup33,customer request,1,feeder shutdown taken lws maintenance customer.,1,bhatkheda
uup33,customer stoppage,2,wtg stopped abnormal sound checking work customer,1,bhatkheda
uup33,customer stoppage,2,wtg stopped customer checking yawing operation work,1,bhatkheda
uup33,dc bus hardware over-voltage fault.,1,reboot & restored wtg,1,bhatkheda
uup33,detected grid state converter faulted ok.,2,wtg auto rested grid normalization (due heavy jerk feeder),1,bhatkheda
uup33,detected grid state converter faulted ok.,2,wtg reset restored. (jerk feeder),1,bhatkheda
uup33,drive train swinging.,1,auto reset,1,bhatkheda
uup33,earth fault,1,feeder charged,1,bhatkheda
uup33,efficiency upgrade,1,wtg stopped plc software uploaded power booster up-gradation work,1,bhatkheda
uup33,emergency button hub pressed,2,checked hub panel connections found la earthing cable broken hub due emergency operated removed cable & emergency button released,2,bhatkheda
uup33,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
uup33,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
uup33,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
uup33,fault synchronization line side filters.,1,auto reset,1,bhatkheda
uup33,feeder 3 tripped earthfault,2,feeder restored,2,bhatkheda
uup33,feeder shutdown guarding removing work,1,wtg stopped customer guarding removing work near dje11,1,bhatkheda
uup33,feeder shutdown ofc cable stringing & tree cutting work.,1,feeder charged (ofc cable fixing work done),1,bhatkheda
uup33,feeder shutdownfor lws maintenance,2,feeder manitenance completed,2,bhatkheda
uup33,feeder tripped e/f,33,earth fault,2,bhatkheda
uup33,feeder tripped e/f,33,feeder charge,1,bhatkheda
uup33,feeder tripped e/f,33,feeder charged,27,bhatkheda
uup33,feeder tripped e/f,33,feeder restored,1,bhatkheda
uup33,feeder tripped e/f,33,feeder tripped due transformer-1 overloaded,1,bhatkheda
uup33,feeder tripped e/f,33,line patrolling observed bird fault removed,1,bhatkheda
uup33,feeder tripped o/c,5,feeder charged,5,bhatkheda
uup33,feeder03- tripped e/f,1,feeder charged,1,bhatkheda
uup33,gear box inspection,2,wtg stopped yaw rim torquing work also cleaned yaw rim surface check acceleration sensor connection,2,bhatkheda
uup33,gearbox high temperature power reduction.,1,"wtg stopped attending warning ""gearbox high temperature power reduction.""",1,bhatkheda
uup33,generator alignment work,2,wtg stopped generator alignment,2,bhatkheda
uup33,generator cooling slipring fan overload switch 2 open/tripped.,2,replaced generator slip ring fan,2,bhatkheda
uup33,generator grounding brush worn error.,2,attend,1,bhatkheda
uup33,generator grounding brush worn error.,2,replaced 02 no. usable generator earthing brush also activity wtg visual maintenance work done,1,bhatkheda
uup33,grid loss,2,due heavy jerk,1,bhatkheda
uup33,grid loss,2,wtg auto reset grid normalization,1,bhatkheda
uup33,grid voltage ok.,10,checked found vcb tripped mog alarm indication pressure released,1,bhatkheda
uup33,grid voltage ok.,10,feeder restored,1,bhatkheda
uup33,grid voltage ok.,10,found uss acb tripped earth fault checked related circuit found ok acb charged & restored wtg,1,bhatkheda
uup33,grid voltage ok.,10,found uss acb tripped ground fault checked related circuit found ok acb charged & restored wtg,2,bhatkheda
uup33,grid voltage ok.,10,found vcb tripped common fault checked related circuit found ok,1,bhatkheda
uup33,grid voltage ok.,10,found vcb tripped common fault checked related circuit found ok vcb charged & restored wtg,1,bhatkheda
uup33,grid voltage ok.,10,found vcb tripped earth fault & current checked related circuit found ok charge vcb,1,bhatkheda
uup33,grid voltage ok.,10,found vcb tripped overcurrent checked related circuit found ok charge vcb,1,bhatkheda
uup33,grid voltage ok.,10,wtg auto rested grid normalization,1,bhatkheda
uup33,hub healthcheck alarm.,13,auto reset,1,bhatkheda
uup33,hub healthcheck alarm.,13,reset restore wtg,1,bhatkheda
uup33,hub healthcheck alarm.,13,wtg reset restored,10,bhatkheda
uup33,hub healthcheck alarm.,13,wtg reset restored.,1,bhatkheda
uup33,hub healthcheck timeout.,1,wtg reset restored,1,bhatkheda
uup33,hydraulic pump switched many times time period.,70,auto reset,7,bhatkheda
uup33,hydraulic pump switched many times time period.,70,reboot & restored wtg,24,bhatkheda
uup33,hydraulic pump switched many times time period.,70,reboot restore wtg,1,bhatkheda
uup33,hydraulic pump switched many times time period.,70,reboot restored wtg,3,bhatkheda
uup33,hydraulic pump switched many times time period.,70,replaced 130 bar accumulator usable one,2,bhatkheda
uup33,hydraulic pump switched many times time period.,70,wtg reset restored,33,bhatkheda
uup33,internal shutdown,37,220/33kv substation yearly maintenance work,1,bhatkheda
uup33,internal shutdown,37,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
uup33,internal shutdown,37,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
uup33,internal shutdown,37,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
uup33,internal shutdown,37,feeder shutdown taken customer 33kv line ct replacement work gss,1,bhatkheda
uup33,internal shutdown,37,feeder shutdown taken customer relay testing work,1,bhatkheda
uup33,internal shutdown,37,feeder shutdown taken customer tree cutting work,3,bhatkheda
uup33,internal shutdown,37,feeder shutdown taken customer tvm meter replacing work,1,bhatkheda
uup33,internal shutdown,37,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
uup33,internal shutdown,37,feeder shutdown taken jumper binding work,1,bhatkheda
uup33,internal shutdown,37,feeder shutdown taken lws maintenance customer,2,bhatkheda
uup33,internal shutdown,37,feeder shutdown taken lws maintenance customer.,4,bhatkheda
uup33,internal shutdown,37,internal feeder shutdown taken customer ofc work,1,bhatkheda
uup33,internal shutdown,37,internal feeder shutdown taken customer pole extension work near goshala,2,bhatkheda
uup33,internal shutdown,37,internal shutdown taken customer,1,bhatkheda
uup33,internal shutdown,37,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
uup33,internal shutdown,37,internal shutdown taken customer conductor replacement work,1,bhatkheda
uup33,internal shutdown,37,internal shutdown taken customer dpdc line maintenance work,1,bhatkheda
uup33,internal shutdown,37,internal shutdown taken customer ht tape insulation work,1,bhatkheda
uup33,internal shutdown,37,internal shutdown taken customer jumper repalacement work,1,bhatkheda
uup33,internal shutdown,37,internal shutdown taken customer line maintenance work completed & feeder charged,1,bhatkheda
uup33,internal shutdown,37,internal shutdown taken customer ofc cable stringing work,1,bhatkheda
uup33,internal shutdown,37,internal shutdown taken customer ofc laying work,1,bhatkheda
uup33,internal shutdown,37,internal shutdown taken customer ofc work,1,bhatkheda
uup33,internal shutdown,37,line patrolling found isolator-b jaw & 02 nos. jumper burn replacement done,1,bhatkheda
uup33,internal shutdown,37,shutdown taken customer feeder-2 suspension insulator fixing work,1,bhatkheda
uup33,internal shutdown,37,shutdown taken mpptcl 220kv line stringing work,1,bhatkheda
uup33,internal shutdown,37,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
uup33,internal shutdown,37,wtg stopped customer internal isolator jumper maintenance work,1,bhatkheda
uup33,internal shutdown-feeder 03,1,shutdown taken customer internal line maintenance work,1,bhatkheda
uup33,iuytuty,1,543434,1,bhatkheda
uup33,line side breaker feedback active commanded close.,4,auto reset,2,bhatkheda
uup33,line side breaker feedback active commanded close.,4,wtg reset restored,2,bhatkheda
uup33,lineside closing breaker failed.,1,auto reset,1,bhatkheda
uup33,manual stop,4,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
uup33,manual stop,4,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
uup33,manual stop,4,ms gen. de & nde bearin manually greasing work,1,bhatkheda
uup33,manual stop,4,wtg stopped parameters checking work,1,bhatkheda
uup33,maximum time yaw positioning exceeded.,8,preset ycd cable twitched remove,5,bhatkheda
uup33,maximum time yaw positioning exceeded.,8,replaced ycd new one,3,bhatkheda
uup33,modification,2,new plc software version 2.4.0 updated work done,1,bhatkheda
uup33,modification,2,wtg stopped ngcc software updated work done,1,bhatkheda
uup33,nacelle cabinet +3nca200 ups module alarm.,2,auto reset,2,bhatkheda
uup33,nacelle inspection,2,wtg stopped nacelle inspection work,2,bhatkheda
uup33,natural calamity,1,auto reseted (high wind),1,bhatkheda
uup33,non plausable pitch state difference,1,auto reset,1,bhatkheda
uup33,non plausible pitch state difference.,3,auto reset,2,bhatkheda
uup33,non plausible pitch state difference.,3,wtg reset & restored wtg,1,bhatkheda
uup33,pitch started wrong capacitor state.,7,reboot & restart,1,bhatkheda
uup33,pitch started wrong capacitor state.,7,reset & restored wtg,1,bhatkheda
uup33,pitch started wrong capacitor state.,7,wtg reset & restored,1,bhatkheda
uup33,pitch started wrong capacitor state.,7,wtg reset & restored wtg,1,bhatkheda
uup33,pitch started wrong capacitor state.,7,wtg reset restored,3,bhatkheda
uup33,power deviation sineax pm limit.,1,auto reset,1,bhatkheda
uup33,preventive maintenance,40,attend,3,bhatkheda
uup33,preventive maintenance,40,attend pm,1,bhatkheda
uup33,preventive maintenance,40,wtg stopped half yearly preventive maintenance also activity generator alignment work done,2,bhatkheda
uup33,preventive maintenance,40,wtg stopped half yearly preventive maintenance work done,3,bhatkheda
uup33,preventive maintenance,40,wtg stopped half yearly uss maintenance work done,3,bhatkheda
uup33,preventive maintenance,40,wtg stopped uss vcb,2,bhatkheda
uup33,preventive maintenance,40,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
uup33,preventive maintenance,40,wtg stopped uss visual preventive maintenance work done restored wtg,1,bhatkheda
uup33,preventive maintenance,40,wtg stopped uss yearly preventive maintenance work done restored wtg,2,bhatkheda
uup33,preventive maintenance,40,wtg stopped vcb,1,bhatkheda
uup33,preventive maintenance,40,wtg stopped visual maintenance work done,2,bhatkheda
uup33,preventive maintenance,40,wtg stopped wtg half yearly preventive maintenance also activity generator alignment done restored wtg,1,bhatkheda
uup33,preventive maintenance,40,wtg stopped yearly preventive maintenance work done,12,bhatkheda
uup33,preventive maintenance,40,wtg stopped yearly preventive maintenance work done restored wtg,2,bhatkheda
uup33,preventive maintenance,40,wtg stopped yearly uss maintenance work,3,bhatkheda
uup33,preventive maintenance,40,wtg stopped yearly wtg maintenance work,1,bhatkheda
uup33,scada disconnected,1,scada disconnected due dje14 hypm,1,bhatkheda
uup33,slc: pitch actuator supervision module error state.,6,auto reset,1,bhatkheda
uup33,slc: pitch actuator supervision module error state.,6,reboot restored wtg,1,bhatkheda
uup33,slc: pitch actuator supervision module error state.,6,reset restore wtg,1,bhatkheda
uup33,slc: pitch actuator supervision module error state.,6,wtg reset & restored wtg,1,bhatkheda
uup33,slc: pitch actuator supervision module error state.,6,wtg reset restored,2,bhatkheda
uup33,slc: speed supervision module error state.,2,wtg reset restored,2,bhatkheda
uup33,slc: tower vibration switch tripped.,36,cleaning yaw rim surface,1,bhatkheda
uup33,slc: tower vibration switch tripped.,36,reboot restored wtg,1,bhatkheda
uup33,slc: tower vibration switch tripped.,36,reset restore wtg,1,bhatkheda
uup33,slc: tower vibration switch tripped.,36,wtg reset & restored wtg,1,bhatkheda
uup33,slc: tower vibration switch tripped.,36,wtg reset restored,32,bhatkheda
uup33,special activity,26,wtg stand initialization mode & wtg restoration work progress,11,bhatkheda
uup33,special activity,26,wtg stopped blade cleaning work,1,bhatkheda
uup33,special activity,26,wtg stopped blade inspection & repairing work progress,2,bhatkheda
uup33,special activity,26,wtg stopped blade inspection work (external side),1,bhatkheda
uup33,special activity,26,wtg stopped blade lps resistance measurement work completed,1,bhatkheda
uup33,special activity,26,wtg stopped blade repairing work,2,bhatkheda
uup33,special activity,26,wtg stopped checking yaw operation,1,bhatkheda
uup33,special activity,26,wtg stopped critical point checking & erp data taken work done,1,bhatkheda
uup33,special activity,26,wtg stopped gps time synchronization work,1,bhatkheda
uup33,special activity,26,wtg stopped parameter setting work,2,bhatkheda
uup33,special activity,26,wtg stopped t4 nacelle bolt replacement work done,2,bhatkheda
uup33,special activity,26,wtg stopped yaw checking purpose,1,bhatkheda
uup33,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade cleaning work also blade lps resistance measurement work done,1,bhatkheda
uup33,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade lps resistance measurement work,1,bhatkheda
uup33,special activity - blade lps resistance measurement & inspection,3,wtg stopped blade lps resistance measurement work done,1,bhatkheda
uup33,special activity - repeated error rectification,7,attend,3,bhatkheda
uup33,special activity - repeated error rectification,7,wtg stopped attending error,1,bhatkheda
uup33,special activity - repeated error rectification,7,wtg stopped attending repeated error,1,bhatkheda
uup33,special activity - repeated error rectification,7,wtg stopped gear box radiator cleaning work done restored wtg,2,bhatkheda
uup33,special activity - software updation modification,14,new v1.0.21 version ngcc software updated work done,1,bhatkheda
uup33,special activity - software updation modification,14,restored wtg,1,bhatkheda
uup33,special activity - software updation modification,14,sineax new plc software version 2.4.1 updated work done,1,bhatkheda
uup33,special activity - software updation modification,14,wtg stopped anemometer earthing ft sensor wiring tb modification,1,bhatkheda
uup33,special activity - software updation modification,14,wtg stopped parameter setting work,1,bhatkheda
uup33,special activity - software updation modification,14,wtg stopped plc software updation power booster,2,bhatkheda
uup33,special activity - software updation modification,14,wtg stopped plc software uploaded power booster up-gradation work,1,bhatkheda
uup33,special activity - software updation modification,14,wtg stopped power booster up-gradation work,4,bhatkheda
uup33,special activity - software updation modification,14,wtg stopped power booster up-gradation work also activity wtg & uss visual maintenance work done,2,bhatkheda
uup33,special activity - uss yard inspection,4,wtg stopped transformer leakage arrested work,1,bhatkheda
uup33,special activity - uss yard inspection,4,wtg stopped transformer oil leakage arrested & top 25 ltr.,1,bhatkheda
uup33,special activity - uss yard inspection,4,wtg stopped uss acb ct replacement work done,1,bhatkheda
uup33,special activity - uss yard inspection,4,wtg stopped uss inspection work,1,bhatkheda
uup33,special activity - wtg critical points checking,11,attend,1,bhatkheda
uup33,special activity - wtg critical points checking,11,wtg stopped abnormal sound checking per instruction customer request,1,bhatkheda
uup33,special activity - wtg critical points checking,11,wtg stopped nosecone inspection work,2,bhatkheda
uup33,special activity - wtg critical points checking,11,wtg stopped stator breaker inspection work,1,bhatkheda
uup33,special activity - wtg critical points checking,11,wtg stopped winch door fixing work,1,bhatkheda
uup33,special activity - wtg critical points checking,11,wtg stopped winch testing work,1,bhatkheda
uup33,special activity - wtg critical points checking,11,wtg stopped wtg inspection work,3,bhatkheda
uup33,special activity - wtg critical points checking,11,wtg stopped yaw break pad retrofitting work done,1,bhatkheda
uup33,special activity - wtg parameters checking,4,wtg stopped anemometer parameter checking work,1,bhatkheda
uup33,special activity - wtg parameters checking,4,wtg stopped parameter checking work,2,bhatkheda
uup33,special activity - wtg parameters checking,4,wtg stopped parameter updating work,1,bhatkheda
uup33,speed measurement deviation delayed generator rotor speed.,4,attended,2,bhatkheda
uup33,speed measurement deviation delayed generator rotor speed.,4,replaced rotor encoder,2,bhatkheda
uup33,speed measurement generator speed negative maximum.,4,auto reset,1,bhatkheda
uup33,speed measurement generator speed negative maximum.,4,wtg auto reset wind speed normalize,1,bhatkheda
uup33,speed measurement generator speed negative maximum.,4,wtg reset restored,1,bhatkheda
uup33,speed measurement generator speed negative maximum.,4,wtg reset restored.,1,bhatkheda
uup33,stator breaker failed closing demanded close.,14,auto reset,6,bhatkheda
uup33,stator breaker failed closing demanded close.,14,replaced convertor cabinet stator breaker usable one restored wtg,7,bhatkheda
uup33,stator breaker failed closing demanded close.,14,reset & restored wtg,1,bhatkheda
uup33,stator breaker failed open demanded open.,2,attended,1,bhatkheda
uup33,stator breaker failed open demanded open.,2,replaced acb opening coil,1,bhatkheda
uup33,stator breaker opened undervoltage release buffer ready.,5,auto reset,5,bhatkheda
uup33,svi slc communication error,8,auto reset,3,bhatkheda
uup33,svi slc communication error,8,reboot restored wtg,1,bhatkheda
uup33,svi slc communication error,8,reset & restored,3,bhatkheda
uup33,svi slc communication error,8,wtg reset restored.,1,bhatkheda
uup33,temperature difference pitch motors high.,1,checked ohmic value pitch motor pt100 sensor,1,bhatkheda
uup33,temperature difference pitch motors high. temperature difference pitch motors high.,1,attend,1,bhatkheda
uup33,torquing tensioning,6,attend,2,bhatkheda
uup33,torquing tensioning,6,wtg stopped blade tensioning & tower torquing also activity winch testing & climb assist checking work done,1,bhatkheda
uup33,torquing tensioning,6,"wtg stopped tower torquing & blade tensioning also activity attending warning ""gearbox high temperature power reduction.""",2,bhatkheda
uup33,torquing tensioning,6,wtg stopped tower torquing & blade tensioning work,1,bhatkheda
uup33,voltage difference,6,auto reset grid voltage ok.,1,bhatkheda
uup33,voltage difference,6,auto reset grid voltage ok. (due heavy jerk feeder),1,bhatkheda
uup33,voltage difference,6,auto reset grid voltage ok. (due heavy jerk),1,bhatkheda
uup33,voltage difference,6,auto reset grid voltage ok. (due jerk feeder),2,bhatkheda
uup33,voltage difference,6,internal isolator open dje16 closed properly & restored wtg,1,bhatkheda
uup33,wind direction difference error.,2,"wtg stopped attending error ""wind direction difference error""",2,bhatkheda
uup33,wtg audit,2,wtg stopped internal audit,2,bhatkheda
uup33,wtg offline,1,n-tron failed dje14,1,bhatkheda
uup33,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
uup34,acb & vcb maintenance,1,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
uup34,anemometer 1 measurement error.,1,wtg reset restored,1,bhatkheda
uup34,anemometer 2 measurement error.,4,auto reset,2,bhatkheda
uup34,anemometer 2 measurement error.,4,wtg reset restored,2,bhatkheda
uup34,blade 1: big deviations model (inside hysteresis).,1,auto reset,1,bhatkheda
uup34,blade 1: communication failure (slave master operational state guarding error).,17,attended,2,bhatkheda
uup34,blade 1: communication failure (slave master operational state guarding error).,17,checked & replaced communication cable blade 1,2,bhatkheda
uup34,blade 1: communication failure (slave master operational state guarding error).,17,found blade 1 8f4 relay stuck corrected also checked related circuit found ok,5,bhatkheda
uup34,blade 1: communication failure (slave master operational state guarding error).,17,reboot & restored wtg,1,bhatkheda
uup34,blade 1: communication failure (slave master operational state guarding error).,17,reset & restart,2,bhatkheda
uup34,blade 1: communication failure (slave master operational state guarding error).,17,wtg reset restored.,5,bhatkheda
uup34,blade 1: pitch converter error.,2,reset & restart,2,bhatkheda
uup34,blade 2: internal pitch converter warning.,2,attended restored,1,bhatkheda
uup34,blade 2: internal pitch converter warning.,2,"wtg stopped attending warning ""blade 2: internal pitch converter warning""",1,bhatkheda
uup34,blade 3: communication failure (slave master operational state guarding error).,2,checked blade communication cable & harting connector & cable shaping done,2,bhatkheda
uup34,blade bearing lubrication maintenance state.,6,reboot & restored wtg,2,bhatkheda
uup34,blade bearing lubrication maintenance state.,6,reboot restored wtg,4,bhatkheda
uup34,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
uup34,blade teeth lubrication maintenance state.,25,reboot & restart,1,bhatkheda
uup34,blade teeth lubrication maintenance state.,25,reboot & restored,1,bhatkheda
uup34,blade teeth lubrication maintenance state.,25,reboot & restored wtg,11,bhatkheda
uup34,blade teeth lubrication maintenance state.,25,reboot restore wtg,1,bhatkheda
uup34,blade teeth lubrication maintenance state.,25,reboot restored wtg,10,bhatkheda
uup34,blade teeth lubrication maintenance state.,25,reboot rsetored wtg,1,bhatkheda
uup34,cc100 fuse line voltage open/broken.,1,replaced 01 nos. 550 amp fuse restored wtg,1,bhatkheda
uup34,converter cabinet temperature warning limit.,1,checked pressure cooling unit & topup coolant,1,bhatkheda
uup34,convertor system communication handshake fault.,1,reboot & restored wtg,1,bhatkheda
uup34,customer request,5,customer request,1,bhatkheda
uup34,customer request,5,wtg stopped customer per instruction,2,bhatkheda
uup34,customer request,5,wtg stopped customer per instruction & restored wtg (power set @1000),1,bhatkheda
uup34,customer request,5,wtg stopped transformer oil filtration bdv oil testing work & wtg restoration work progress,1,bhatkheda
uup34,customer stoppage,3,wtg stopped transformer oil filternation bdv oil testing work & wtg restoration work progress,1,bhatkheda
uup34,customer stoppage,3,wtg stopped transformer oil filtration bdv oil testing work completed & restored wtg,2,bhatkheda
uup34,dbr test failed error.,1,checked connections asim & updated ngcc software,1,bhatkheda
uup34,detected grid state converter faulted ok.,4,found vcb tripped earth fault & current checked related circuit found ok vcb charged & restored wtg,1,bhatkheda
uup34,detected grid state converter faulted ok.,4,wtg reset restored. (jerk feeder),1,bhatkheda
uup34,detected grid state converter faulted ok.,4,wtg rested grid normalization,2,bhatkheda
uup34,drive train swinging.,2,auto reset,1,bhatkheda
uup34,drive train swinging.,2,wtg reset restored,1,bhatkheda
uup34,earth fault,2,feeder charged,2,bhatkheda
uup34,efficiency upgrade,2,attend,1,bhatkheda
uup34,efficiency upgrade,2,wtg stopped power booster up-gradation work also activity uss visual maintenance work done,1,bhatkheda
uup34,external diode temperature warning limit.,1,wtg stopped checking external diode sensor connections & checked cca100 panel cooling sensor system,1,bhatkheda
uup34,external shutdown,2,220 kv bus add new 160 mva transformer eb,1,bhatkheda
uup34,external shutdown,2,shutdown taken mpptcl 220kv substation,1,bhatkheda
uup34,external shutdown theft,1,mpptcl team take 220kv line shutdown main bus work daloda substation feeder charged,1,bhatkheda
uup34,f-01 tripped due earth fault,1,feeder charged,1,bhatkheda
uup34,fd01 tripped,1,feeder tripped overcurrent,1,bhatkheda
uup34,feeder shutdown maintenance,1,wtg stopped customer line maintenance work,1,bhatkheda
uup34,feeder shutdownfor lws maintenance,1,feeder manitenance completed,1,bhatkheda
uup34,feeder tripped e/f,12,feeder charged,12,bhatkheda
uup34,feeder tripped o/c,2,feeder charged,2,bhatkheda
uup34,fuse 690v voltage measurement open/broken.,1,auto reset,1,bhatkheda
uup34,gearbox oil offline filter clogged.,2,attended restored,1,bhatkheda
uup34,gearbox oil offline filter clogged.,2,replaced gearbox off-line filter,1,bhatkheda
uup34,gearbox oil pump overload switch open/tripped.,6,checked & found gearbox online pump motor & coupler faulty replaced also top-up 30 ltr.,2,bhatkheda
uup34,gearbox oil pump overload switch open/tripped.,6,wtg restoration work progress (due heavy rainy access road blocked),4,bhatkheda
uup34,generator bearing temperature de error limit.,2,generator de & nde side bearing manually greasing done,2,bhatkheda
uup34,generator bearing temperature de warning limit.,2,manually generator de&nde side bearing greasing done also checked generator lubber operations,2,bhatkheda
uup34,generator bearing temperature nde error limit.,6,checked & found generator cooling unit mechanical seal leakage replaced & top 40 ltr.,1,bhatkheda
uup34,generator bearing temperature nde error limit.,6,manually generator lubber plc & bearing temperature cool restored wtg,4,bhatkheda
uup34,generator bearing temperature nde error limit.,6,reboot & restored wtg,1,bhatkheda
uup34,generator cooling slipring fan overload switch 1 open/tripped.,2,replaced generator cooling slip ring fan,2,bhatkheda
uup34,generator cooling slipring fan overload switch 2 open/tripped.,3,attended restored,2,bhatkheda
uup34,generator cooling slipring fan overload switch 2 open/tripped.,3,replaced generator slip ring cooling fan,1,bhatkheda
uup34,generator cooling water input temperature error limit.,7,attend & restored,3,bhatkheda
uup34,generator cooling water input temperature error limit.,7,reboot & restored wtg,3,bhatkheda
uup34,generator cooling water input temperature error limit.,7,reboot reset,1,bhatkheda
uup34,generator cooling water pressure low alarm.,15,auto reset,4,bhatkheda
uup34,generator cooling water pressure low alarm.,15,checked & tighting connection tb & generator convertor coolant 07 ltr.,1,bhatkheda
uup34,generator cooling water pressure low alarm.,15,checked & tighting generator cooling connections,2,bhatkheda
uup34,generator cooling water pressure low alarm.,15,reboot & restored wtg,1,bhatkheda
uup34,generator cooling water pressure low alarm.,15,top 05 ltr. coolant generator cooling unit,2,bhatkheda
uup34,generator cooling water pressure low alarm.,15,wtg reset restored,5,bhatkheda
uup34,generator side hardware detected over-current fault phase a.,5,attend,2,bhatkheda
uup34,generator side hardware detected over-current fault phase a.,5,checked & found power carbon brushes worn & material available,2,bhatkheda
uup34,generator side hardware detected over-current fault phase a.,5,replaced 02 nos. generator power carbon brush usable,1,bhatkheda
uup34,generator side hardware detected over-current fault phase b.,4,,1,bhatkheda
uup34,generator side hardware detected over-current fault phase b.,4,attended restored,1,bhatkheda
uup34,generator side hardware detected over-current fault phase b.,4,checked & found power carbon brushes worn replaced 06 nos. usable generator power carbon brush,1,bhatkheda
uup34,generator side hardware detected over-current fault phase b.,4,replaced 04 nos. power generator carbon brushes,1,bhatkheda
uup34,grid loss,5,auto reset grid voltage ok.,1,bhatkheda
uup34,grid loss,5,wtg auto reset grid normalization,4,bhatkheda
uup34,grid voltage ok.,5,auto reset grid voltage ok.,2,bhatkheda
uup34,grid voltage ok.,5,feeder charged,1,bhatkheda
uup34,grid voltage ok.,5,found vcb tripped common fault checked related circuit found ok vcb charged & restored wtg,1,bhatkheda
uup34,grid voltage ok.,5,wtg auto reseted grid normalization,1,bhatkheda
uup34,gsc zero-sequence current peak high.,2,attend,1,bhatkheda
uup34,gsc zero-sequence current peak high.,2,"wtg attended error "" (7789) gsc zero-sequence current peak high. indicative ground fault rotor-side power circuit.""",1,bhatkheda
uup34,gsc zero-sequence current peak high. indicative ground fault rotor-side power circuit.,6,replaced 06 no. usable generator power carbon brush & cleaned generator slip ring,2,bhatkheda
uup34,gsc zero-sequence current peak high. indicative ground fault rotor-side power circuit.,6,wtg attended error (7788),4,bhatkheda
uup34,health check error.,2,wtg reset & restored wtg,2,bhatkheda
uup34,hub healthcheck alarm.,19,auto reset,7,bhatkheda
uup34,hub healthcheck alarm.,19,reboot & restored wtg,3,bhatkheda
uup34,hub healthcheck alarm.,19,reset & restart,3,bhatkheda
uup34,hub healthcheck alarm.,19,reset & restored wtg,2,bhatkheda
uup34,hub healthcheck alarm.,19,reset restore wtg,1,bhatkheda
uup34,hub healthcheck alarm.,19,wtg reset & restored,1,bhatkheda
uup34,hub healthcheck alarm.,19,wtg reset restored,2,bhatkheda
uup34,hub healthcheck: blade 2 available battery energy low,4,reboot & restored wtg,4,bhatkheda
uup34,internal shutdown,26,220/33kv substation yearly maintenance work,1,bhatkheda
uup34,internal shutdown,26,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
uup34,internal shutdown,26,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
uup34,internal shutdown,26,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
uup34,internal shutdown,26,feeder shutdown taken customer 33kv line ct replacement work gss,1,bhatkheda
uup34,internal shutdown,26,feeder shutdown taken customer relay testing work,1,bhatkheda
uup34,internal shutdown,26,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
uup34,internal shutdown,26,feeder shutdown taken lws maintenance customer,1,bhatkheda
uup34,internal shutdown,26,feeder shutdown taken lws maintenance customer.,1,bhatkheda
uup34,internal shutdown,26,internal feeder shutdown taken customer jumper replacement work,1,bhatkheda
uup34,internal shutdown,26,internal feeder shutdown taken customer ofc work,1,bhatkheda
uup34,internal shutdown,26,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
uup34,internal shutdown,26,internal shutdown taken customer ct replacement work,1,bhatkheda
uup34,internal shutdown,26,internal shutdown taken customer ct vcb jumper work substation yard & feeder charged,1,bhatkheda
uup34,internal shutdown,26,internal shutdown taken customer jumper repalacement work,1,bhatkheda
uup34,internal shutdown,26,internal shutdown taken customer jumper replacement work,1,bhatkheda
uup34,internal shutdown,26,internal shutdown taken customer jumper work,2,bhatkheda
uup34,internal shutdown,26,internal shutdown taken customer line maintenance work completed & feeder charged,2,bhatkheda
uup34,internal shutdown,26,internal shutdown taken customer line maintenance work progress,1,bhatkheda
uup34,internal shutdown,26,internal shutdown taken customer line stringing work,1,bhatkheda
uup34,internal shutdown,26,internal shutdown taken customer stud pole fixing work,2,bhatkheda
uup34,internal shutdown,26,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
uup34,internal shutdown internal shutdown,1,internal shutdown taken customer line maintenance work completed & feeder charged,1,bhatkheda
uup34,line side breaker feedback active commanded close.,7,auto reset,5,bhatkheda
uup34,line side breaker feedback active commanded close.,7,reboot & restored wtg,1,bhatkheda
uup34,line side breaker feedback active commanded close.,7,wtg reset & restored wtg,1,bhatkheda
uup34,manual stop,5,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
uup34,manual stop,5,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
uup34,manual stop,5,wtg stopped parameters checking work,3,bhatkheda
uup34,manual stop internal shutdown,1,internal feeder shutdown taken customer maintenance work,1,bhatkheda
uup34,modification,2,new plc 2.4.0 software version updated work done,1,bhatkheda
uup34,modification,2,wtg stopped ngcc software updated work done,1,bhatkheda
uup34,nacelle cabinet +3nca100 humidity high.,1,reset restore wtg,1,bhatkheda
uup34,non plausible pitch state difference.,3,auto reset,2,bhatkheda
uup34,non plausible pitch state difference.,3,wtg reset restored,1,bhatkheda
uup34,offset tower-vibration sensor drivetrain direction error limit,2,attend,1,bhatkheda
uup34,offset tower-vibration sensor drivetrain direction error limit,2,replaced acceleration sensor also activity wtg & uss visual maintenance work done,1,bhatkheda
uup34,pitch started wrong capacitor state.,8,auto reset,2,bhatkheda
uup34,pitch started wrong capacitor state.,8,reset restored,1,bhatkheda
uup34,pitch started wrong capacitor state.,8,wtg reset & restored wtg,1,bhatkheda
uup34,pitch started wrong capacitor state.,8,wtg reset restored,3,bhatkheda
uup34,pitch started wrong capacitor state.,8,wtg reset restored.,1,bhatkheda
uup34,preventive maintenance,29,attend,4,bhatkheda
uup34,preventive maintenance,29,wtg stopped half yearly preventive maintenance also activity generator alignment work done,3,bhatkheda
uup34,preventive maintenance,29,wtg stopped half yearly preventive maintenance also fixed complete la cable nacelle,1,bhatkheda
uup34,preventive maintenance,29,wtg stopped half yearly preventive maintenance work done,1,bhatkheda
uup34,preventive maintenance,29,wtg stopped half yearly uss maintenance work done,3,bhatkheda
uup34,preventive maintenance,29,wtg stopped uss half yearly preventive maintenance work done restored wtg,1,bhatkheda
uup34,preventive maintenance,29,wtg stopped uss preventive maintanance uss power cable recrimping work,1,bhatkheda
uup34,preventive maintenance,29,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
uup34,preventive maintenance,29,wtg stopped uss yearly preventive maintenance work done,1,bhatkheda
uup34,preventive maintenance,29,wtg stopped visual maintenance work done,4,bhatkheda
uup34,preventive maintenance,29,wtg stopped wtg half yearly preventive maintenance also activity generator alignment done restored wtg,1,bhatkheda
uup34,preventive maintenance,29,wtg stopped wtg visual maintenance also activity manually generator de & nde greasing done,1,bhatkheda
uup34,preventive maintenance,29,wtg stopped yearly preventive maintenance work done,4,bhatkheda
uup34,preventive maintenance,29,wtg stopped yearly uss maintenance work,1,bhatkheda
uup34,preventive maintenance,29,wtg stopped yearly wtg maintenance work,2,bhatkheda
uup34,slc: emergency stop module error state.,2,reboot & restored wtg,2,bhatkheda
uup34,slc: speed monitoring relay internal error.,2,attended restored,1,bhatkheda
uup34,slc: speed monitoring relay internal error.,2,replaced rotor encoder restored wtg,1,bhatkheda
uup34,slc: speed supervision module error state.,2,wtg reset restored,2,bhatkheda
uup34,slc: tower vibration switch tripped.,24,reset & restart,4,bhatkheda
uup34,slc: tower vibration switch tripped.,24,reset & restored wtg,2,bhatkheda
uup34,slc: tower vibration switch tripped.,24,reset restart wtg,1,bhatkheda
uup34,slc: tower vibration switch tripped.,24,reset restored wtg,2,bhatkheda
uup34,slc: tower vibration switch tripped.,24,wtg reset & restored wtg,3,bhatkheda
uup34,slc: tower vibration switch tripped.,24,wtg reset restored,10,bhatkheda
uup34,slc: tower vibration switch tripped.,24,wtg stopped attending repeated error,2,bhatkheda
uup34,slc: yaw control device twist protection switch tripped.,1,wtg reset restored,1,bhatkheda
uup34,special activity,9,generator coolant leakage arresting work,1,bhatkheda
uup34,special activity,9,wtg stopped blade lps resistance measurement work completed,2,bhatkheda
uup34,special activity,9,wtg stopped checking temperature reading power cable cable joint,1,bhatkheda
uup34,special activity,9,wtg stopped gps time synchronization work,1,bhatkheda
uup34,special activity,9,wtg stopped parameter checking work,1,bhatkheda
uup34,special activity,9,wtg stopped parameter setting work,1,bhatkheda
uup34,special activity,9,wtg stopped tower fr paint checking apply work done,1,bhatkheda
uup34,special activity,9,wtg stopped winch door fixing work,1,bhatkheda
uup34,special activity - amsc stoppage,3,wtg stopped amsc team cmm kit installation modification work,3,bhatkheda
uup34,special activity - blade lps resistance measurement & inspection,4,attend,1,bhatkheda
uup34,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade cleaning work done,1,bhatkheda
uup34,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade lps resistance measurement work,1,bhatkheda
uup34,special activity - blade lps resistance measurement & inspection,4,wtg stopped blade lps resistance measurement work done,1,bhatkheda
uup34,special activity - power cable inspection,3,wtg stopped power cable inspection work,3,bhatkheda
uup34,special activity - repeated error rectification,6,attend,3,bhatkheda
uup34,special activity - repeated error rectification,6,wtg stopped attending error,1,bhatkheda
uup34,special activity - repeated error rectification,6,wtg stopped attending repeated error,1,bhatkheda
uup34,special activity - repeated error rectification,6,wtg stopped attending warning,1,bhatkheda
uup34,special activity - software updation modification,12,new plc software version 2.4.1 software updated work done,1,bhatkheda
uup34,special activity - software updation modification,12,new v1.0.21 version ngcc software updated work done,1,bhatkheda
uup34,special activity - software updation modification,12,sineax software updated work done,1,bhatkheda
uup34,special activity - software updation modification,12,wtg stopped anemometer earthing ft sensor wiring tb modification work done,2,bhatkheda
uup34,special activity - software updation modification,12,wtg stopped parameter setting work,2,bhatkheda
uup34,special activity - software updation modification,12,wtg stopped plc software updation power booster,2,bhatkheda
uup34,special activity - software updation modification,12,wtg stopped plc software uploaded power booster up-gradation work,1,bhatkheda
uup34,special activity - software updation modification,12,wtg stopped sineax software uploading work,1,bhatkheda
uup34,special activity - software updation modification,12,wtg stopped software parameter checking work done,1,bhatkheda
uup34,special activity - uss yard inspection,3,wtg stopped dry transformer hardware mounting work,1,bhatkheda
uup34,special activity - uss yard inspection,3,wtg stopped transformer tap changing work 2 3,1,bhatkheda
uup34,special activity - uss yard inspection,3,wtg stopped transformer tap changing work 3 2,1,bhatkheda
uup34,special activity - wtg critical points checking,14,wtg mnual stop uss acb inspection work,1,bhatkheda
