Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
uup34,special activity - wtg critical points checking,14,wtg stopped coolant drain top 45 ltr. work done convertor cooling unit restored wtg,2,bhatkheda
uup34,special activity - wtg critical points checking,14,wtg stopped generator de & nde side bearing manually greasing work,2,bhatkheda
uup34,special activity - wtg critical points checking,14,wtg stopped nosecone inspection work,1,bhatkheda
uup34,special activity - wtg critical points checking,14,wtg stopped stator breaker inspection work,3,bhatkheda
uup34,special activity - wtg critical points checking,14,wtg stopped uss vcb,1,bhatkheda
uup34,special activity - wtg critical points checking,14,wtg stopped winch testing & climb assist checking work,1,bhatkheda
uup34,special activity - wtg critical points checking,14,wtg stopped winch testing work,1,bhatkheda
uup34,special activity - wtg critical points checking,14,wtg stopped yawing checking work,2,bhatkheda
uup34,special activity - wtg parameters checking,6,wtg stopped anemometer parameter checking work,1,bhatkheda
uup34,special activity - wtg parameters checking,6,wtg stopped parameter checking work,4,bhatkheda
uup34,special activity - wtg parameters checking,6,wtg stopped parameters checking work,1,bhatkheda
uup34,stator breaker failed closing demanded close.,1,auto reset,1,bhatkheda
uup34,stator breaker opened undervoltage release buffer ready.,24,auto reset,16,bhatkheda
uup34,stator breaker opened undervoltage release buffer ready.,24,reboot restored wtg,1,bhatkheda
uup34,stator breaker opened undervoltage release buffer ready.,24,reset,1,bhatkheda
uup34,stator breaker opened undervoltage release buffer ready.,24,reset & restart,3,bhatkheda
uup34,stator breaker opened undervoltage release buffer ready.,24,wtg reset & restored wtg,1,bhatkheda
uup34,stator breaker opened undervoltage release buffer ready.,24,wtg reset restored,2,bhatkheda
uup34,temperature cable loop- connection point t4 error level,5,wtg reset restored,5,bhatkheda
uup34,torquing tensioning,5,attend,1,bhatkheda
uup34,torquing tensioning,5,wtg stopped blade tensioning & tower torquing work done,1,bhatkheda
uup34,torquing tensioning,5,wtg stopped tower torquing & blade tensioning gear box oil filtration machine removing work done restored wtg,1,bhatkheda
uup34,torquing tensioning,5,wtg stopped tower torquing & blade tensioning work,2,bhatkheda
uup34,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,20,auto reset,6,bhatkheda
uup34,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,20,reboot & restored wtg,2,bhatkheda
uup34,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,20,reboot restored wtg,1,bhatkheda
uup34,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,20,replaced acceleration sensor usable,3,bhatkheda
uup34,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,20,wtg reset & restored,4,bhatkheda
uup34,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,20,wtg reset restored,3,bhatkheda
uup34,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,20,wtg reset restored.,1,bhatkheda
uup34,tower-vibration (acceleration peak-to-peak value) drivetrain direction warning limit,1,wtg reset & restored wtg,1,bhatkheda
uup34,tower-vibration sensors drivetrain direction defective,2,cleaning yaw rim surface & checked connections acceleration sensor,1,bhatkheda
uup34,tower-vibration sensors drivetrain direction defective,2,reboot & restored wtg,1,bhatkheda
uup34,voltage difference,15,auto reset grid voltage ok.,11,bhatkheda
uup34,voltage difference,15,auto reset grid voltage ok. (due heavy jerk),1,bhatkheda
uup34,voltage difference,15,auto reset grid voltage ok. (due jerk feeder),2,bhatkheda
uup34,voltage difference,15,wtg auto reset grid normalization,1,bhatkheda
uup34,wind direction difference error.,2,checked anemometer connections & anemometer mounting found ok,2,bhatkheda
uup34,wind speed difference error.,2,auto reset,1,bhatkheda
uup34,wind speed difference error.,2,wtg reset restored,1,bhatkheda
uup34,wtg audit,1,wtg stopped customer internal audit work done restored wtg,1,bhatkheda
uup34,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
uup34,yaw converter error occurred.,2,auto reset,2,bhatkheda
uup35,acb & vcb maintenance,1,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
uup35,active power 10m filter limit.,1,auto reset,1,bhatkheda
uup35,anemometer 1 measurement error.,3,auto reset,2,bhatkheda
uup35,anemometer 1 measurement error.,3,wtg reset restored,1,bhatkheda
uup35,anemometer 2 measurement error.,2,auto reset,2,bhatkheda
uup35,blade 1: big deviations model (inside hysteresis).,22,auto reset,5,bhatkheda
uup35,blade 1: big deviations model (inside hysteresis).,22,checked & found capacitor link broken blade 1 capacitor bank replaced,3,bhatkheda
uup35,blade 1: big deviations model (inside hysteresis).,22,checked capacitor bank blade 1,2,bhatkheda
uup35,blade 1: big deviations model (inside hysteresis).,22,checked found 2 lug capacitor broken replaced new one,4,bhatkheda
uup35,blade 1: big deviations model (inside hysteresis).,22,found capacitor link cut capacitor connected new link,5,bhatkheda
uup35,blade 1: big deviations model (inside hysteresis).,22,reboot & restored wtg,2,bhatkheda
uup35,blade 1: big deviations model (inside hysteresis).,22,wtg restoration work progress,1,bhatkheda
uup35,blade 1: safety run active.,9,reboot restored wtg,1,bhatkheda
uup35,blade 1: safety run active.,9,reset restored wtg,1,bhatkheda
uup35,blade 1: safety run active.,9,wtg reset restored.,7,bhatkheda
uup35,blade 2: blade state plausibility.,1,auto reset,1,bhatkheda
uup35,blade 2: communication failure (slave master operational state guarding error).,1,reset & restored,1,bhatkheda
uup35,blade 2: ips active blade state stop_ok.,10,auto reset,3,bhatkheda
uup35,blade 2: ips active blade state stop_ok.,10,reboot & restored wtg,2,bhatkheda
uup35,blade 2: ips active blade state stop_ok.,10,reset & restored,2,bhatkheda
uup35,blade 2: ips active blade state stop_ok.,10,wtg reset restored,2,bhatkheda
uup35,blade 2: ips active blade state stop_ok.,10,wtg reset restored.,1,bhatkheda
uup35,blade 2: rms pitch motor torque overload plausible (greater maximum allowed).,1,auto reset,1,bhatkheda
uup35,blade 2: timeout happened stopping blades.,1,wtg reset restored,1,bhatkheda
uup35,blade 3: ips active feathering position.,1,autoreset,1,bhatkheda
uup35,blade 3: ips active wrong area.,1,auto reset,1,bhatkheda
uup35,blade 3: safety run active.,1,wtg reset restored.,1,bhatkheda
uup35,blade bearing lubrication maintenance state.,1,reboot restored wtg,1,bhatkheda
uup35,blade inspection,2,wtg stopped blade inspection work,1,bhatkheda
uup35,blade inspection,2,wtg stopped visual blade inspection work,1,bhatkheda
uup35,blade teeth lubrication maintenance state.,16,reboot & restart,1,bhatkheda
uup35,blade teeth lubrication maintenance state.,16,reboot & restored wtg,8,bhatkheda
uup35,blade teeth lubrication maintenance state.,16,reboot restore wtg,1,bhatkheda
uup35,blade teeth lubrication maintenance state.,16,reboot restored wtg,5,bhatkheda
uup35,blade teeth lubrication maintenance state.,16,reboot rsetored wtg,1,bhatkheda
uup35,brake pad 2 worn.,2,replaced break pad worn on/off sensor & checked connections flip drive,2,bhatkheda
uup35,cc101 24vdc power supply actuators fault state.,37,attended,1,bhatkheda
uup35,cc101 24vdc power supply actuators fault state.,37,auto reset,17,bhatkheda
uup35,cc101 24vdc power supply actuators fault state.,37,checked & tighting feedback connection 24vdc power supply,3,bhatkheda
uup35,cc101 24vdc power supply actuators fault state.,37,checked & tighting power supply connection & set 24vdc voltage,1,bhatkheda
uup35,cc101 24vdc power supply actuators fault state.,37,checked & tighting power supply related connections,1,bhatkheda
uup35,cc101 24vdc power supply actuators fault state.,37,cleaned yaw rim surface & replaced dio32-c module,1,bhatkheda
uup35,cc101 24vdc power supply actuators fault state.,37,reboot restored wtg,9,bhatkheda
uup35,cc101 24vdc power supply actuators fault state.,37,reset & restart,1,bhatkheda
uup35,cc101 24vdc power supply actuators fault state.,37,wtg reset restored,2,bhatkheda
uup35,cc101 24vdc power supply actuators fault state.,37,wtg stopped attending repeated error,1,bhatkheda
uup35,control release yaw converter switched off.,2,auto reset,2,bhatkheda
uup35,converter module production stopped due negative power.,1,wtg reset restored,1,bhatkheda
uup35,converter system handshake timeout exception.,22,auto reset,4,bhatkheda
uup35,converter system handshake timeout exception.,22,wtg reset & restored wtg,5,bhatkheda
uup35,converter system handshake timeout exception.,22,wtg reset restored,13,bhatkheda
uup35,convertor system communication handshake fault.,27,auto reset,7,bhatkheda
uup35,convertor system communication handshake fault.,27,reboot restored wtg,1,bhatkheda
uup35,convertor system communication handshake fault.,27,replaced 02 nos. generator earthing carbon brush usable one,2,bhatkheda
uup35,convertor system communication handshake fault.,27,wtg reset restored,17,bhatkheda
uup35,convertor system fault active.,2,inspected charged work completion,1,bhatkheda
uup35,convertor system fault active.,2,wtg reset restored,1,bhatkheda
uup35,customer alarm 15,1,replaced eup pt100 sensor cc cabinet also checked connection ptai module also checked power cable tightness,1,bhatkheda
uup35,customer request,4,wtg isolator open customer lws maintenance work,1,bhatkheda
uup35,customer request,4,wtg stopped customer per instruction,2,bhatkheda
uup35,customer request,4,wtg stopped customer per instruction & restored wtg (power set @1000),1,bhatkheda
uup35,customer stoppage,2,wtg stopped customer inspection work,1,bhatkheda
uup35,customer stoppage,2,wtg stopped transformer oil filternation bdv oil testing work completed & restored wtg,1,bhatkheda
uup35,dc bus hardware over-voltage fault.,16,auto reset,9,bhatkheda
uup35,dc bus hardware over-voltage fault.,16,checked connection lvrt circuit & dc bus onnection pm3000 also checked 24v input supply asim bord holdup card,2,bhatkheda
uup35,dc bus hardware over-voltage fault.,16,checked filter circuit,3,bhatkheda
uup35,dc bus hardware over-voltage fault.,16,replaced stator breaker closing coil,1,bhatkheda
uup35,dc bus hardware over-voltage fault.,16,wtg reset restored,1,bhatkheda
uup35,detected grid state converter faulted ok.,10,auto reset,1,bhatkheda
uup35,detected grid state converter faulted ok.,10,wtg auto reset grid normalization,2,bhatkheda
uup35,detected grid state converter faulted ok.,10,wtg auto rested grid normalization,1,bhatkheda
uup35,detected grid state converter faulted ok.,10,wtg reset restored. (jerk feeder),4,bhatkheda
uup35,detected grid state converter faulted ok.,10,wtg rested grid normalization,2,bhatkheda
uup35,deviation active demanded power high.,18,checked lvrt circuit,17,bhatkheda
uup35,deviation active demanded power high.,18,wtg reset & restored wtg,1,bhatkheda
uup35,drive train swinging.,2,wtg reset restored,1,bhatkheda
uup35,drive train swinging.,2,wtg reset restored.,1,bhatkheda
uup35,earth fault,2,feeder charged,2,bhatkheda
uup35,emergency button hub pressed,4,checked & found ovp panel beam structure crack repaired,2,bhatkheda
uup35,emergency button hub pressed,4,wtg restoration work progress,2,bhatkheda
uup35,encoder fault detection error persists.,15,attended restored,1,bhatkheda
uup35,encoder fault detection error persists.,15,auto reset,4,bhatkheda
uup35,encoder fault detection error persists.,15,found 14q8 relay stuck-up replaced 6amp relay also checked generator earthing brush & encoder found ok,1,bhatkheda
uup35,encoder fault detection error persists.,15,replaced generator encoder usable one also checked related connections,5,bhatkheda
uup35,encoder fault detection error persists.,15,wtg reset & restored wtg,1,bhatkheda
uup35,encoder fault detection error persists.,15,wtg reset restored,3,bhatkheda
uup35,eup - temperature 13 error limit,1,checked & tighting pt100 connections ptai216,1,bhatkheda
uup35,external diode temperature warning limit.,2,checked pressure cooling unit & top coolant,1,bhatkheda
uup35,external diode temperature warning limit.,2,wtg restoration work progress,1,bhatkheda
uup35,external shutdown,2,220 kv bus add new 160 mva transformer eb,1,bhatkheda
uup35,external shutdown,2,shutdown taken mpptcl 220kv substation,1,bhatkheda
uup35,external shutdown theft,1,mpptcl team take 220kv line shutdown main bus work daloda substation feeder charged,1,bhatkheda
uup35,f-01 tripped due earth fault,1,feeder charged,1,bhatkheda
uup35,fd01 tripped,1,feeder tripped oc,1,bhatkheda
uup35,feeder shutdown maintenance,1,wtg stopped customer line maintenance work,1,bhatkheda
uup35,feeder shutdownfor lws maintenance,1,feeder manitenance completed,1,bhatkheda
uup35,feeder tripped e/f,13,feeder charged,12,bhatkheda
uup35,feeder tripped e/f,13,feeder tripped due transformer-1 overloaded,1,bhatkheda
uup35,feeder tripped o/c,3,feeder charged,3,bhatkheda
uup35,gear box inspection,2,attend,1,bhatkheda
uup35,gear box inspection,2,wtg stopped gearbox radiator replacement work,1,bhatkheda
uup35,gearbox oil input temperature warning limit.,2,replaced contactor gearbox cooling fan & checked generator grounding brush & limit switch,2,bhatkheda
uup35,generator bearing temperature de warning limit.,7,attend restore wtg,1,bhatkheda
uup35,generator bearing temperature de warning limit.,7,attended,2,bhatkheda
uup35,generator bearing temperature de warning limit.,7,manually generator de & nde side bearing greasing done,2,bhatkheda
uup35,generator bearing temperature de warning limit.,7,manually generator de&nde side bearing greasing done also checked generator lubber operations,2,bhatkheda
uup35,generator cooling slipring fan overload switch 1 open/tripped.,3,found mpcb tripped checked current setting,3,bhatkheda
uup35,generator cooling slipring fan overload switch 2 open/tripped.,3,replaced generator cooling slip ring fan,3,bhatkheda
uup35,generator grounding brush worn warning.,2,checked generator grounding brush,2,bhatkheda
uup35,generator lubrication unit warning.,1,wtg reset & restored wtg,1,bhatkheda
uup35,generator side hardware detected over-current fault phase a.,2,generator slip ring cleaned & power carbon brushes checked,2,bhatkheda
uup35,generator side hardware detected over-current fault phase b.,2,attend,1,bhatkheda
uup35,generator side hardware detected over-current fault phase b.,2,replaced 09 no. generator power carbon brush & cleaned generator slip ring,1,bhatkheda
uup35,generator underspeed fault.,7,auto reset,6,bhatkheda
uup35,generator underspeed fault.,7,wtg reset restored,1,bhatkheda
uup35,grid loss,3,auto reset grid voltage ok.,1,bhatkheda
uup35,grid loss,3,wtg auto reset grid normalization,2,bhatkheda
uup35,grid voltage ok.,14,attend,2,bhatkheda
uup35,grid voltage ok.,14,auto reset grid voltage ok.,3,bhatkheda
uup35,grid voltage ok.,14,checked & found acb tripped,1,bhatkheda
uup35,grid voltage ok.,14,checked & found uss acb tripped ground fault checked related circuit found ok,2,bhatkheda
uup35,grid voltage ok.,14,checked uss acb ct & harness,1,bhatkheda
uup35,grid voltage ok.,14,feeder charged,2,bhatkheda
uup35,grid voltage ok.,14,found acb tripped checked power cable found ok,1,bhatkheda
uup35,grid voltage ok.,14,found vcb tripped common fault checked related circuit found ok charge vcb,1,bhatkheda
uup35,grid voltage ok.,14,wtg reset restored,1,bhatkheda
uup35,hub healthcheck timeout.,5,auto reset,1,bhatkheda
uup35,hub healthcheck timeout.,5,reboot & restored wtg,1,bhatkheda
uup35,hub healthcheck timeout.,5,reboot restored wtg,1,bhatkheda
uup35,hub healthcheck timeout.,5,wtg reset restored,2,bhatkheda
uup35,hydraulic brake pressure reduced range.,2,auto reset,2,bhatkheda
uup35,hydraulic pump switched many times time period.,107,auto reset,8,bhatkheda
uup35,hydraulic pump switched many times time period.,107,reboot & restored wtg,1,bhatkheda
uup35,hydraulic pump switched many times time period.,107,reboot restored wtg,1,bhatkheda
uup35,hydraulic pump switched many times time period.,107,wtg reset & restored wtg,22,bhatkheda
uup35,hydraulic pump switched many times time period.,107,wtg reset restored,75,bhatkheda
uup35,internal shutdown,25,220/33kv substation yearly maintenance work,1,bhatkheda
uup35,internal shutdown,25,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
uup35,internal shutdown,25,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
uup35,internal shutdown,25,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
uup35,internal shutdown,25,feeder shutdown taken customer relay testing work,1,bhatkheda
uup35,internal shutdown,25,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
uup35,internal shutdown,25,feeder shutdown taken lws maintenance customer,1,bhatkheda
uup35,internal shutdown,25,feeder shutdown taken lws maintenance customer.,1,bhatkheda
uup35,internal shutdown,25,internal feeder shutdown taken customer jumper replacement work,1,bhatkheda
uup35,internal shutdown,25,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
uup35,internal shutdown,25,internal shutdown taken customer ct replacement work,1,bhatkheda
uup35,internal shutdown,25,internal shutdown taken customer ct vcb jumper work substation yard & feeder charged,1,bhatkheda
uup35,internal shutdown,25,internal shutdown taken customer jumper repalacement work,1,bhatkheda
uup35,internal shutdown,25,internal shutdown taken customer jumper replacement work,1,bhatkheda
uup35,internal shutdown,25,internal shutdown taken customer jumper work,2,bhatkheda
uup35,internal shutdown,25,internal shutdown taken customer line maintenance work completed & feeder charged,3,bhatkheda
uup35,internal shutdown,25,internal shutdown taken customer line maintenance work progress,1,bhatkheda
uup35,internal shutdown,25,internal shutdown taken customer line stringing work,1,bhatkheda
uup35,internal shutdown,25,internal shutdown taken customer stud pole fixing work,2,bhatkheda
uup35,internal shutdown,25,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
uup35,line side breaker feedback active commanded close.,4,auto reset,1,bhatkheda
uup35,line side breaker feedback active commanded close.,4,reboot restored wtg,1,bhatkheda
uup35,line side breaker feedback active commanded close.,4,wtg reset & restored wtg,1,bhatkheda
uup35,line side breaker feedback active commanded close.,4,wtg reset restored,1,bhatkheda
uup35,manual stop,7,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
uup35,manual stop,7,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
uup35,manual stop,7,wtg stopped tower torquing & blade tensioning work,2,bhatkheda
uup35,manual stop,7,wtg stopped yearly preventive maintenance work done,3,bhatkheda
uup35,manual stop internal shutdown,1,internal feeder shutdown taken customer maintenance work,1,bhatkheda
uup35,modification,2,new plc 2.4.0 software version updated work done,1,bhatkheda
uup35,modification,2,wtg stopped ngcc software updated work done,1,bhatkheda
uup35,nacelle cabinet +3nca100 fuse internal 24vdc control power supply open/tripped.,1,wtg reset & restored wtg,1,bhatkheda
uup35,nacelle cabinet +3nca100 humidity high.,1,wtg reset & restored wtg,1,bhatkheda
uup35,nacelle inspection,8,attend,7,bhatkheda
uup35,nacelle inspection,8,wtg stopped yaw system checking work,1,bhatkheda
uup35,nacelle rotation overspeed.,1,auto reset,1,bhatkheda
uup35,natural calamity,1,auto reseted (high wind),1,bhatkheda
uup35,non plausible pitch state difference.,2,auto reset,2,bhatkheda
uup35,pitch started wrong capacitor state.,8,13003 pitch started wrong capacitor state.reboot & restored wtg,1,bhatkheda
uup35,pitch started wrong capacitor state.,8,auto reset,1,bhatkheda
uup35,pitch started wrong capacitor state.,8,reboot & restored wtg,1,bhatkheda
uup35,pitch started wrong capacitor state.,8,wtg reset & restored,1,bhatkheda
uup35,pitch started wrong capacitor state.,8,wtg reset & restored wtg,1,bhatkheda
uup35,pitch started wrong capacitor state.,8,wtg reset restored,3,bhatkheda
uup35,preventive maintenance,30,attend,9,bhatkheda
uup35,preventive maintenance,30,restored wtg,1,bhatkheda
uup35,preventive maintenance,30,wtg stopped half yearly preventive maintenance also activity generator alignment work done,3,bhatkheda
uup35,preventive maintenance,30,wtg stopped half yearly preventive maintenance also fixed complete la cable nacelle,2,bhatkheda
uup35,preventive maintenance,30,wtg stopped half yearly preventive maintenance work done,1,bhatkheda
uup35,preventive maintenance,30,wtg stopped half yearly uss maintenance work done,3,bhatkheda
uup35,preventive maintenance,30,wtg stopped uss half yearly preventive maintenance work done restored wtg,1,bhatkheda
uup35,preventive maintenance,30,wtg stopped uss vcb,1,bhatkheda
uup35,preventive maintenance,30,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
uup35,preventive maintenance,30,wtg stopped uss yearly preventive maintenance work done,1,bhatkheda
uup35,preventive maintenance,30,wtg stopped vcb,1,bhatkheda
uup35,preventive maintenance,30,wtg stopped visual maintenance work done,1,bhatkheda
uup35,preventive maintenance,30,wtg stopped wtg half yearly preventive maintenance also activity generator alignment done restored wtg,1,bhatkheda
uup35,preventive maintenance,30,wtg stopped wtg visual preventive maintenance work done,1,bhatkheda
uup35,preventive maintenance,30,wtg stopped yearly preventive maintenance work done restored wtg,1,bhatkheda
uup35,preventive maintenance,30,wtg stopped yearly uss maintenance work,1,bhatkheda
uup35,preventive maintenance,30,wtg stopped yearly wtg maintenance work,1,bhatkheda
uup35,preventive maintenance internal shutdown,1,feeder shutdown taken customer 33kv line ct replacement work gss wtg stopped uss power cable recrimping & yearly uss maintenance work,1,bhatkheda
uup35,slc tiggered pitch safety run.,2,wtg reset & restored wtg,1,bhatkheda
uup35,slc tiggered pitch safety run.,2,wtg reset restored.,1,bhatkheda
uup35,slc: emergency stop module error state.,2,reboot restored wtg,1,bhatkheda
uup35,slc: emergency stop module error state.,2,wtg reset restored,1,bhatkheda
uup35,slc: pitch actuator supervision module error state.,16,auto reset,1,bhatkheda
uup35,slc: pitch actuator supervision module error state.,16,reset & restored,1,bhatkheda
uup35,slc: pitch actuator supervision module error state.,16,wtg reset & restored wtg,3,bhatkheda
uup35,slc: pitch actuator supervision module error state.,16,wtg reset restored,2,bhatkheda
uup35,slc: pitch actuator supervision module error state.,16,wtg reset restored.,9,bhatkheda
uup35,slc: power converter triggered safty chain.,1,reboot restored wtg,1,bhatkheda
uup35,slc: rotor brake supervision module error state.,1,wtg reset restored,1,bhatkheda
uup35,slc: sineax power protection switch tripped.,1,wtg reset restored,1,bhatkheda
uup35,slc: speed supervision module error state.,1,wtg reset & restored,1,bhatkheda
uup35,slc: tower vibration supervision module error state.,2,wtg reset restored.,2,bhatkheda
uup35,slc: tower vibration switch tripped.,76,attend,2,bhatkheda
uup35,slc: tower vibration switch tripped.,76,cleaning yaw rim surface & checked acceleration sensor,2,bhatkheda
uup35,slc: tower vibration switch tripped.,76,cleaning yaw rim surface & checked connections acceleration sensor,2,bhatkheda
uup35,slc: tower vibration switch tripped.,76,cleaning yaw rim surface & checking temperature reading power cable cable joint,1,bhatkheda
uup35,slc: tower vibration switch tripped.,76,reboot & restored wtg,1,bhatkheda
uup35,slc: tower vibration switch tripped.,76,reset & restart,11,bhatkheda
uup35,slc: tower vibration switch tripped.,76,reset & restored wtg,2,bhatkheda
uup35,slc: tower vibration switch tripped.,76,reset restore,3,bhatkheda
uup35,slc: tower vibration switch tripped.,76,reset restore wtg,1,bhatkheda
uup35,slc: tower vibration switch tripped.,76,wtg reset & restored,1,bhatkheda
uup35,slc: tower vibration switch tripped.,76,wtg reset & restored wtg,9,bhatkheda
uup35,slc: tower vibration switch tripped.,76,wtg reset restored,21,bhatkheda
uup35,slc: tower vibration switch tripped.,76,wtg reset restored wtg reset restored,1,bhatkheda
uup35,slc: tower vibration switch tripped.,76,wtg reset restored.,16,bhatkheda
uup35,slc: tower vibration switch tripped.,76,wtg stopped attending repeated error,3,bhatkheda
uup35,software updation & modification,1,wtg stopped complete la complete fixing work,1,bhatkheda
uup35,special activity,10,wtg stopped blade internal side inspection work done,2,bhatkheda
uup35,special activity,10,wtg stopped blade lps resistance measurement work completed,1,bhatkheda
uup35,special activity,10,wtg stopped checking temperature reading power cable cable joint & generator grounding brush warning reolved,2,bhatkheda
uup35,special activity,10,wtg stopped generator alignment work,2,bhatkheda
uup35,special activity,10,wtg stopped gps time synchronization work,1,bhatkheda
uup35,special activity,10,wtg stopped parameter setting work,1,bhatkheda
uup35,special activity,10,wtg stopped winch door fixing work,1,bhatkheda
uup35,special activity - amsc stoppage,2,wtg stopped amsc team cmm kit installation modification work,2,bhatkheda
uup35,special activity - blade lps resistance measurement & inspection,7,attend,2,bhatkheda
uup35,special activity - blade lps resistance measurement & inspection,7,wtg stopped blade cleaning work done,1,bhatkheda
uup35,special activity - blade lps resistance measurement & inspection,7,wtg stopped blade lps measurement work done restored wtg,1,bhatkheda
uup35,special activity - blade lps resistance measurement & inspection,7,wtg stopped blade lps resistance measurement work,1,bhatkheda
uup35,special activity - blade lps resistance measurement & inspection,7,wtg stopped blade lps resistance measurement work done,2,bhatkheda
uup35,special activity - power cable inspection,1,wtg stopped power cable inspection work,1,bhatkheda
uup35,special activity - repeated error rectification,4,"wtg stopped attending warning ""temperature cable loop - connection point t4 warning level."" checked rotor & stator cable & t4 cable loop connections tighting done properly restored wtg",2,bhatkheda
uup35,special activity - repeated error rectification,4,"wtg stopped attending warning ""yaw teeth lubrication tank empty wire break.""",2,bhatkheda
uup35,special activity - software updation modification,15,attend,2,bhatkheda
uup35,special activity - software updation modification,15,new plc software version 2.4.1 software updated work done,1,bhatkheda
uup35,special activity - software updation modification,15,new v1.0.21 version ngcc software updated work done,1,bhatkheda
uup35,special activity - software updation modification,15,sineax software updated work done,1,bhatkheda
uup35,special activity - software updation modification,15,wtg stopped parameter setting work,3,bhatkheda
uup35,special activity - software updation modification,15,wtg stopped plc software updation power booster,2,bhatkheda
uup35,special activity - software updation modification,15,wtg stopped plc software uploaded power booster up-gradation work,1,bhatkheda
uup35,special activity - software updation modification,15,"wtg stopped power booster up-gradation work also activity wtg & uss visual maintenance & resolved warning ""gearbox oil filter 75% clogged."" replaced gearbox on-line oil filter work done",2,bhatkheda
uup35,special activity - software updation modification,15,wtg stopped sineax software uploading work,1,bhatkheda
uup35,special activity - software updation modification,15,wtg stopped winch replacement work,1,bhatkheda
uup35,special activity - uss yard inspection,5,wtg stopped dry transformer hardware mounting work,1,bhatkheda
uup35,special activity - uss yard inspection,5,wtg stopped transformer tap changing work 2 3,1,bhatkheda
uup35,special activity - uss yard inspection,5,wtg stopped transformer tap changing work 3 2,1,bhatkheda
uup35,special activity - uss yard inspection,5,wtg stopped uss yard inspection work done,1,bhatkheda
uup35,special activity - uss yard inspection,5,wtg stopped uss yard light providing work done,1,bhatkheda
uup35,special activity - wtg critical points checking,19,attend,4,bhatkheda
uup35,special activity - wtg critical points checking,19,wtg stopped audit pending point compliance work done,2,bhatkheda
uup35,special activity - wtg critical points checking,19,wtg stopped climb assist checking work,1,bhatkheda
uup35,special activity - wtg critical points checking,19,wtg stopped coolant drain top 45 ltr. work done convertor cooling unit restored wtg,1,bhatkheda
uup35,special activity - wtg critical points checking,19,wtg stopped generator power carbon brush checking work,1,bhatkheda
uup35,special activity - wtg critical points checking,19,wtg stopped inspection power carbon brushes,1,bhatkheda
uup35,special activity - wtg critical points checking,19,wtg stopped inspection work,1,bhatkheda
uup35,special activity - wtg critical points checking,19,wtg stopped nacelle inspection work also activity replaced 18 nos. generator power carbon brushes 1 no.spring & 02 nos. earthing carbon brushes new one,1,bhatkheda
uup35,special activity - wtg critical points checking,19,wtg stopped new winch installation & replacement work done,2,bhatkheda
uup35,special activity - wtg critical points checking,19,wtg stopped power curve checking,2,bhatkheda
uup35,special activity - wtg critical points checking,19,wtg stopped stator breaker inspection work,2,bhatkheda
uup35,special activity - wtg critical points checking,19,wtg stopped yawing checking work,1,bhatkheda
uup35,special activity - wtg parameters checking,3,wtg stopped anemometer parameter checking work,1,bhatkheda
uup35,special activity - wtg parameters checking,3,wtg stopped parameter checking work,2,bhatkheda
uup35,speed measurement deviation delayed generator rotor speed.,3,auto reset,2,bhatkheda
uup35,speed measurement deviation delayed generator rotor speed.,3,wtg reset restored,1,bhatkheda
uup35,speed measurement deviation generator rotor speed.,81,attend,2,bhatkheda
uup35,speed measurement deviation generator rotor speed.,81,auto reset,45,bhatkheda
uup35,speed measurement deviation generator rotor speed.,81,ofc cable interchange also checked & tighting generator encoder connections,1,bhatkheda
uup35,speed measurement deviation generator rotor speed.,81,reboot & restored wtg,2,bhatkheda
uup35,speed measurement deviation generator rotor speed.,81,reboot restored wtg,4,bhatkheda
uup35,speed measurement deviation generator rotor speed.,81,wtg reset & restored wtg,3,bhatkheda
uup35,speed measurement deviation generator rotor speed.,81,wtg reset restored,24,bhatkheda
uup35,speed measurement generator speed negative maximum.,3,auto reset,1,bhatkheda
uup35,speed measurement generator speed negative maximum.,3,wtg auto reset wind speed normalize,1,bhatkheda
uup35,speed measurement generator speed negative maximum.,3,wtg reset restored,1,bhatkheda
uup35,stator breaker failed closing demanded close.,26,auto reset,9,bhatkheda
uup35,stator breaker failed closing demanded close.,26,checked stator breaker closing coil,2,bhatkheda
uup35,stator breaker failed closing demanded close.,26,replaced convertor cabinet stator breaker,6,bhatkheda
uup35,stator breaker failed closing demanded close.,26,wtg reset & restored wtg,3,bhatkheda
uup35,stator breaker failed closing demanded close.,26,wtg reset restored,6,bhatkheda
uup35,stator breaker failed open demanded open.,3,checked & tighting feedback connections limit switch stator breaker,1,bhatkheda
uup35,stator breaker failed open demanded open.,3,checked acb spring charging motor & supply also checked closing coil,1,bhatkheda
uup35,stator breaker failed open demanded open.,3,reboot & restored,1,bhatkheda
uup35,stator breaker opened undervoltage release buffer ready.,9,auto reset,6,bhatkheda
uup35,stator breaker opened undervoltage release buffer ready.,9,reboot & restored wtg,1,bhatkheda
uup35,stator breaker opened undervoltage release buffer ready.,9,reset & restart,1,bhatkheda
uup35,stator breaker opened undervoltage release buffer ready.,9,wtg reset restored.,1,bhatkheda
uup35,torquing tensioning,7,attend,3,bhatkheda
uup35,torquing tensioning,7,wtg stopped blade tensioning & tower torquing work done,1,bhatkheda
uup35,torquing tensioning,7,wtg stopped tower torquing & blade tensioning also activity cleaned gearbox radiator,1,bhatkheda
uup35,torquing tensioning,7,wtg stopped tower torquing & blade tensioning work,2,bhatkheda
uup35,tower inspection,1,wtg stopped inspection work,1,bhatkheda
uup35,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,1,wtg reset restored,1,bhatkheda
uup35,tower-vibration (acceleration peak-to-peak value) non-drivetrain direction alarm limit,1,auto reset,1,bhatkheda
uup35,voltage difference,25,auto reset (due jerk feeder),1,bhatkheda
uup35,voltage difference,25,auto reset grid voltage ok.,17,bhatkheda
uup35,voltage difference,25,auto reset grid voltage ok. (due heavy jerk feeder),1,bhatkheda
uup35,voltage difference,25,auto reset grid voltage ok. (due heavy jerk),1,bhatkheda
uup35,voltage difference,25,auto reset grid voltage ok. (due jerk feeder),2,bhatkheda
uup35,voltage difference,25,auto reset grid voltage ok. (heavy jerk feeder),1,bhatkheda
uup35,voltage difference,25,auto reset wtg,1,bhatkheda
uup35,voltage difference,25,wtg auto reset grid normalization,1,bhatkheda
uup35,wind direction difference error.,7,attend,1,bhatkheda
uup35,wind direction difference error.,7,auto reset,2,bhatkheda
uup35,wind direction difference error.,7,reboot & restored wtg,1,bhatkheda
uup35,wind direction difference error.,7,replaced 01 no. anemometer usable one,1,bhatkheda
uup35,wind direction difference error.,7,wtg reset restored,2,bhatkheda
uup35,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
uup35,wtg stopped power booster up-gradation work,1,FALSE,1,bhatkheda
uup36,23009,1,reboot restored wtg,1,bhatkheda
uup36,3 tower-vibration (acceleration peak-peak) warnings within specified time,4,attend,2,bhatkheda
uup36,3 tower-vibration (acceleration peak-peak) warnings within specified time,4,replaced acceleration sensor usable & cleaning yaw rim surface,1,bhatkheda
uup36,3 tower-vibration (acceleration peak-peak) warnings within specified time,4,wtg reset restored,1,bhatkheda
uup36,acb & vcb maintenance,1,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
uup36,alarm stator breaker control sequence state machine detected error.,1,auto reset,1,bhatkheda
uup36,anemometer 1 measurement error.,3,auto reset,2,bhatkheda
uup36,anemometer 1 measurement error.,3,wtg reset restored,1,bhatkheda
uup36,anemometer 2 measurement error.,8,auto reset,4,bhatkheda
uup36,anemometer 2 measurement error.,8,wtg reset & restored wtg,2,bhatkheda
uup36,anemometer 2 measurement error.,8,wtg reset restored,2,bhatkheda
uup36,blade 1: ips active wrong area.,2,auto reset,2,bhatkheda
uup36,blade 2: ips active wrong area.,11,auto reset,1,bhatkheda
uup36,blade 2: ips active wrong area.,11,replaced blade referencing plate & checked connection blade positioning sensor,1,bhatkheda
uup36,blade 2: ips active wrong area.,11,wtg reset & restored wtg,4,bhatkheda
uup36,blade 2: ips active wrong area.,11,wtg reset restored,1,bhatkheda
uup36,blade 2: ips active wrong area.,11,wtg restoration work progress,4,bhatkheda
uup36,blade 3: blade state plausibility.,1,wtg reset restored.,1,bhatkheda
uup36,blade 3: ips active feathering position.,20,auto reset,4,bhatkheda
uup36,blade 3: ips active feathering position.,20,checked connection proximity sensor also checked resolver cable & set referencing plate,6,bhatkheda
uup36,blade 3: ips active feathering position.,20,reboot & restored wtg,2,bhatkheda
uup36,blade 3: ips active feathering position.,20,wtg reset & restored wtg,1,bhatkheda
uup36,blade 3: ips active feathering position.,20,wtg reset restored,7,bhatkheda
uup36,blade 3: ips active wrong area.,32,attend,3,bhatkheda
uup36,blade 3: ips active wrong area.,32,attend restore wtg,1,bhatkheda
uup36,blade 3: ips active wrong area.,32,attended,6,bhatkheda
uup36,blade 3: ips active wrong area.,32,auto reset,7,bhatkheda
uup36,blade 3: ips active wrong area.,32,checked & tighting connection proximity sensor & set referencing plate,2,bhatkheda
uup36,blade 3: ips active wrong area.,32,checked blade proximity sensor & checked & tighting connection,1,bhatkheda
uup36,blade 3: ips active wrong area.,32,checked connection proximity sensor also checked resolver cable & set referencing plate,1,bhatkheda
uup36,blade 3: ips active wrong area.,32,checked proximity sensor & connection,3,bhatkheda
uup36,blade 3: ips active wrong area.,32,checked proximity sensor & sensor,2,bhatkheda
uup36,blade 3: ips active wrong area.,32,reboot restore wtg,1,bhatkheda
uup36,blade 3: ips active wrong area.,32,wtg reset & restored wtg,4,bhatkheda
uup36,blade 3: ips active wrong area.,32,wtg reset restored,1,bhatkheda
uup36,blade bearing lubrication maintenance state.,1,reboot restored wtg,1,bhatkheda
uup36,blade inspection,2,wtg stopped blade inspection work,1,bhatkheda
uup36,blade inspection,2,wtg stopped visual blade inspection work,1,bhatkheda
uup36,blade teeth lubrication maintenance state.,37,reboot & restored,2,bhatkheda
uup36,blade teeth lubrication maintenance state.,37,reboot & restored wtg,18,bhatkheda
uup36,blade teeth lubrication maintenance state.,37,reboot restored wtg,15,bhatkheda
uup36,blade teeth lubrication maintenance state.,37,reboot rsetored wtg,1,bhatkheda
uup36,blade teeth lubrication maintenance state.,37,wtg reset & restored wtg,1,bhatkheda
uup36,breakdown maintenance,5,checked line side contactor & feedback connections,4,bhatkheda
uup36,breakdown maintenance,5,wtg restoration work progress,1,bhatkheda
uup36,cc100 fuse line voltage open/broken.,1,check & found pm3000 radiator hose pipe leakage & 550 amp fuse faulty replace hose pipe & fuse restored wtg,1,bhatkheda
uup36,converter cabinet temperature warning limit.,1,checked pressure cooling unit & top coolant,1,bhatkheda
uup36,convertor system communication handshake fault.,1,auto reset,1,bhatkheda
uup36,customer request,4,wtg isolator open customer lws maintenance work,1,bhatkheda
uup36,customer request,4,wtg stopped customer per instruction,2,bhatkheda
uup36,customer request,4,wtg stopped customer per instruction & restored wtg (power set @1000),1,bhatkheda
uup36,customer stoppage,2,wtg stopped transformer oil filternation bdv oil testing work & wtg restoration work progress,1,bhatkheda
uup36,customer stoppage,2,wtg stopped transformer oil filtration bdv oil testing work completed & restored wtg,1,bhatkheda
uup36,detected grid state converter faulted ok.,5,found vcb tripped current checked related circuit found ok,1,bhatkheda
uup36,detected grid state converter faulted ok.,5,wtg auto reseted grid normalization,1,bhatkheda
uup36,detected grid state converter faulted ok.,5,wtg reset restored. (jerk feeder),1,bhatkheda
uup36,detected grid state converter faulted ok.,5,wtg rested grid normalization,2,bhatkheda
uup36,drive train swinging.,3,auto reset,1,bhatkheda
uup36,drive train swinging.,3,wtg reset restored,1,bhatkheda
uup36,drive train swinging.,3,wtg reset restored.,1,bhatkheda
uup36,earth fault,2,feeder charged,2,bhatkheda
uup36,efficiency upgrade,2,attend,1,bhatkheda
uup36,efficiency upgrade,2,wtg stopped power booster up-gradation work also activity wtg visual maintenance work done,1,bhatkheda
uup36,error,1,error,1,bhatkheda
uup36,external diode temperature warning limit.,1,wtg stopped checking external diode sensor connections & checked cca100 panel cooling sensor system,1,bhatkheda
uup36,external shutdown,2,220 kv bus add new 160 mva transformer eb,1,bhatkheda
uup36,external shutdown,2,shutdown taken mpptcl 220kv substation,1,bhatkheda
uup36,external shutdown theft,1,mpptcl team take 220kv line shutdown main bus work daloda substation feeder charged,1,bhatkheda
uup36,f-01 tripped due earth fault,1,feeder charged,1,bhatkheda
uup36,fault synchronization line side filters.,1,wtg reset & restored wtg,1,bhatkheda
uup36,fd01 tripped,1,feeder tripped oc,1,bhatkheda
uup36,feeder shutdown maintenance,1,wtg stopped customer line maintenance work,1,bhatkheda
uup36,feeder shutdownfor lws maintenance,1,feeder manitenance completed,1,bhatkheda
uup36,feeder tripped e/f,14,feeder charged,11,bhatkheda
uup36,feeder tripped e/f,14,feeder charged 21:39 hrs,1,bhatkheda
uup36,feeder tripped e/f,14,feeder tripped due transformer-1 overloaded,1,bhatkheda
uup36,feeder tripped e/f,14,grid resume,1,bhatkheda
uup36,feeder tripped o/c,4,feeder charged,4,bhatkheda
uup36,"gearbox oil filter clogging sensors detect ""not plausible"" state.",3,checked connections clogging sensor & feedback nacelle cabinet,3,bhatkheda
uup36,generator bearing temperature de error limit.,1,bearing temperature cool,1,bhatkheda
uup36,generator cooling fan m1 overload switch open/tripped.,5,attend,2,bhatkheda
uup36,generator cooling fan m1 overload switch open/tripped.,5,found mpcb tripped checked related circuit & hold mpcb,1,bhatkheda
uup36,generator cooling fan m1 overload switch open/tripped.,5,hold mpcb,1,bhatkheda
uup36,generator cooling fan m1 overload switch open/tripped.,5,wtg restoration work progress,1,bhatkheda
uup36,generator cooling fan m2 overload switch open/tripped.,2,attend,1,bhatkheda
uup36,generator cooling fan m2 overload switch open/tripped.,2,checked generator cooling fan,1,bhatkheda
uup36,generator cooling water input temperature error limit.,1,wtg reset restored,1,bhatkheda
uup36,generator grounding brush worn error.,3,attend,2,bhatkheda
uup36,generator grounding brush worn error.,3,checked generator earthing brush limit switch,1,bhatkheda
uup36,generator inspection,8,attend,1,bhatkheda
uup36,generator inspection,8,wtg stopped generator cooling fan fixing work done,1,bhatkheda
uup36,generator inspection,8,wtg stopped generator inspection work,2,bhatkheda
uup36,generator inspection,8,wtg stopped generator winding temperature checking work,4,bhatkheda
uup36,generator power reduction warning active.,1,manually generator lubber plc & bearing temperature cool,1,bhatkheda
uup36,generator rotor surge arrestor feedback ok.,2,checked & tighting feedback connection generator rotor surge arrestor,2,bhatkheda
uup36,generator side synchronization timeout.,2,auto reset,2,bhatkheda
uup36,grid loss,2,auto reset grid voltage ok.,1,bhatkheda
uup36,grid loss,2,wtg auto reset grid normalization,1,bhatkheda
uup36,grid voltage ok.,8,attend,1,bhatkheda
uup36,grid voltage ok.,8,check & found dry transformer panel y-phase cable burn corrected & restored wtg,2,bhatkheda
uup36,grid voltage ok.,8,checked & found vcb tripped mog relay transformer oil top work done trail observed pm3000 leakage arrested & line side contactor 550 amp fuse replacement work done restored wtg,2,bhatkheda
uup36,grid voltage ok.,8,feeder charged,2,bhatkheda
uup36,grid voltage ok.,8,replaced 03 nos. ct & cable uss acb,1,bhatkheda
uup36,health check error.,1,auto reset,1,bhatkheda
uup36,hub healthcheck alarm.,18,auto reset,3,bhatkheda
uup36,hub healthcheck alarm.,18,autoreset,1,bhatkheda
uup36,hub healthcheck alarm.,18,reboot & restored wtg,2,bhatkheda
uup36,hub healthcheck alarm.,18,reboot restored wtg,1,bhatkheda
uup36,hub healthcheck alarm.,18,wtg reset restored,11,bhatkheda
uup36,internal shutdown,26,220/33kv substation yearly maintenance work,1,bhatkheda
uup36,internal shutdown,26,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
uup36,internal shutdown,26,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
uup36,internal shutdown,26,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
uup36,internal shutdown,26,feeder shutdown taken customer 33kv line ct replacement work gss,1,bhatkheda
uup36,internal shutdown,26,feeder shutdown taken customer relay testing work,1,bhatkheda
uup36,internal shutdown,26,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
uup36,internal shutdown,26,feeder shutdown taken lws maintenance customer,1,bhatkheda
uup36,internal shutdown,26,feeder shutdown taken lws maintenance customer.,1,bhatkheda
uup36,internal shutdown,26,internal feeder shutdown taken customer jumper replacement work,1,bhatkheda
uup36,internal shutdown,26,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
uup36,internal shutdown,26,internal shutdown taken customer ct replacement work,1,bhatkheda
uup36,internal shutdown,26,internal shutdown taken customer ct vcb jumper work substation yard & feeder charged,1,bhatkheda
uup36,internal shutdown,26,internal shutdown taken customer jumper repalacement work,1,bhatkheda
uup36,internal shutdown,26,internal shutdown taken customer jumper replacement work,1,bhatkheda
uup36,internal shutdown,26,internal shutdown taken customer jumper work,2,bhatkheda
uup36,internal shutdown,26,internal shutdown taken customer line maintenance work completed & feeder charged,3,bhatkheda
uup36,internal shutdown,26,internal shutdown taken customer line maintenance work progress,1,bhatkheda
uup36,internal shutdown,26,internal shutdown taken customer line stringing work,1,bhatkheda
uup36,internal shutdown,26,internal shutdown taken customer stud pole fixing work,2,bhatkheda
uup36,internal shutdown,26,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
uup36,line side breaker feedback active commanded close.,13,auto reset,10,bhatkheda
uup36,line side breaker feedback active commanded close.,13,check stator breaker mechanical mechanism & checked opening / closing coil circuit,1,bhatkheda
uup36,line side breaker feedback active commanded close.,13,reset & restart,1,bhatkheda
uup36,line side breaker feedback active commanded close.,13,wtg reset restored,1,bhatkheda
uup36,lineside closing breaker failed.,3,checked & found leakage cca panel arrested,1,bhatkheda
uup36,lineside closing breaker failed.,3,reset restored wtg,2,bhatkheda
uup36,manual stop,6,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
uup36,manual stop,6,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
uup36,manual stop,6,generator alignment done,1,bhatkheda
uup36,manual stop,6,replaced convertor cabinet heat exchanger radiator,2,bhatkheda
uup36,manual stop,6,wtg stopped parameter checking work,1,bhatkheda
uup36,manual stop internal shutdown,1,internal feeder shutdown taken customer maintenance work,1,bhatkheda
uup36,modification,4,new plc 2.4.0 software version updated work done,1,bhatkheda
uup36,modification,4,wtg stopped ngcc software updated work done,3,bhatkheda
uup36,monitoring hub grid contactor.,8,auto reset,4,bhatkheda
uup36,monitoring hub grid contactor.,8,found mpcb tripped nacelle cabinet check & tight related connections,1,bhatkheda
