Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
uup36,monitoring hub grid contactor.,8,replaced contactor hub supply nacelle cabinet also checked harting connector hub,1,bhatkheda
uup36,monitoring hub grid contactor.,8,restored wtg,2,bhatkheda
uup36,nacelle cabinet +3nca100 humidity high.,1,reboot & restored wtg,1,bhatkheda
uup36,nacelle rotation overspeed.,1,auto reset,1,bhatkheda
uup36,natural calamity,1,auto reseted (high wind),1,bhatkheda
uup36,nil,1,nil,1,bhatkheda
uup36,non plausible pitch state difference.,12,auto reset,11,bhatkheda
uup36,non plausible pitch state difference.,12,wtg reset restored,1,bhatkheda
uup36,offset tower-vibration sensor drivetrain direction error limit,3,attended,1,bhatkheda
uup36,offset tower-vibration sensor drivetrain direction error limit,3,auto reset,1,bhatkheda
uup36,offset tower-vibration sensor drivetrain direction error limit,3,replaced useable acceleration sensor also checked connection shielding,1,bhatkheda
uup36,pitch started capacitor state hysteresis charge,1,wtg reset restored,1,bhatkheda
uup36,pitch started wrong capacitor state.,10,13003 pitch started wrong capacitor state.wtg reset restored.,2,bhatkheda
uup36,pitch started wrong capacitor state.,10,auto reset,1,bhatkheda
uup36,pitch started wrong capacitor state.,10,checked & found dry transformer y- phase tb burn replaced,2,bhatkheda
uup36,pitch started wrong capacitor state.,10,reboot & restored wtg,1,bhatkheda
uup36,pitch started wrong capacitor state.,10,reset restore wtg,1,bhatkheda
uup36,pitch started wrong capacitor state.,10,wtg reset restored,3,bhatkheda
uup36,plc offline,1,autoconnect,1,bhatkheda
uup36,power booster limitation cable temperatures.,1,wtg reset & restored wtg,1,bhatkheda
uup36,preventive maintenance,36,attend,4,bhatkheda
uup36,preventive maintenance,36,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
uup36,preventive maintenance,36,wtg stopped blade tensioning work,1,bhatkheda
uup36,preventive maintenance,36,"wtg stopped half yearly preventive maintenance also activity generator alignment attending warning ""gearbox oil filter 75% clogged."" replaced gearbox on-line oil filter & one anemometer replacement new one",3,bhatkheda
uup36,preventive maintenance,36,wtg stopped half yearly preventive maintenance also activity generator alignment work done,1,bhatkheda
uup36,preventive maintenance,36,wtg stopped half yearly preventive maintenance work done,3,bhatkheda
uup36,preventive maintenance,36,wtg stopped half yearly uss maintenance work done,3,bhatkheda
uup36,preventive maintenance,36,wtg stopped uss half yearly preventive maintenance work done restored wtg,1,bhatkheda
uup36,preventive maintenance,36,wtg stopped uss vcb,1,bhatkheda
uup36,preventive maintenance,36,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
uup36,preventive maintenance,36,wtg stopped uss yearly preventive maintenance work done,1,bhatkheda
uup36,preventive maintenance,36,wtg stopped uss yearly preventive maintenance work done restored wtg,1,bhatkheda
uup36,preventive maintenance,36,wtg stopped vcb,1,bhatkheda
uup36,preventive maintenance,36,wtg stopped visual maintenance work done,1,bhatkheda
uup36,preventive maintenance,36,wtg stopped wtg half yearly preventive maintenance also activity generator alignment done restored wtg,1,bhatkheda
uup36,preventive maintenance,36,wtg stopped wtg visual maintenance work also replaced 02 nos. generator grounding brush new,3,bhatkheda
uup36,preventive maintenance,36,wtg stopped wtg yearly preventive maintenance work done restored wtg,1,bhatkheda
uup36,preventive maintenance,36,wtg stopped yearly preventive maintenance work done,2,bhatkheda
uup36,preventive maintenance,36,wtg stopped yearly preventive maintenance work done restored wtg,1,bhatkheda
uup36,preventive maintenance,36,wtg stopped yearly uss maintenance work,2,bhatkheda
uup36,preventive maintenance,36,wtg stopped yearly wtg maintenance work,3,bhatkheda
uup36,rotor brake cooling time alarm.,2,reboot & restored wtg,2,bhatkheda
uup36,slc: pitch actuator supervision module error state.,9,reboot & restored wtg,1,bhatkheda
uup36,slc: pitch actuator supervision module error state.,9,wtg reset & restored wtg,2,bhatkheda
uup36,slc: pitch actuator supervision module error state.,9,wtg reset restored,5,bhatkheda
uup36,slc: pitch actuator supervision module error state.,9,wtg reset restored.,1,bhatkheda
uup36,slc: sineax power protection switch tripped.,1,wtg reset restored,1,bhatkheda
uup36,slc: speed supervision module error state.,21,attend,7,bhatkheda
uup36,slc: speed supervision module error state.,21,attended restored,1,bhatkheda
uup36,slc: speed supervision module error state.,21,replaced rotor encoder & double loop coupling,1,bhatkheda
uup36,slc: speed supervision module error state.,21,wtg reset & restored,2,bhatkheda
uup36,slc: speed supervision module error state.,21,wtg reset & restored wtg,8,bhatkheda
uup36,slc: speed supervision module error state.,21,wtg reset restored,1,bhatkheda
uup36,slc: speed supervision module error state.,21,wtg stopped attending error,1,bhatkheda
uup36,slc: tower vibration switch tripped.,30,replaced acceleration sensor usable one restored wtg,1,bhatkheda
uup36,slc: tower vibration switch tripped.,30,reset & restart,4,bhatkheda
uup36,slc: tower vibration switch tripped.,30,reset restored wtg,3,bhatkheda
uup36,slc: tower vibration switch tripped.,30,wtg reset & restored wtg,10,bhatkheda
uup36,slc: tower vibration switch tripped.,30,wtg reset restored,10,bhatkheda
uup36,slc: tower vibration switch tripped.,30,wtg stopped attending repeated error,2,bhatkheda
uup36,special activity,13,checked blade calibration,2,bhatkheda
uup36,special activity,13,wtg stopped blade inspection work blade person,1,bhatkheda
uup36,special activity,13,wtg stopped blade inspection work progress,2,bhatkheda
uup36,special activity,13,wtg stopped blade lps resistance measurement work completed,1,bhatkheda
uup36,special activity,13,wtg stopped blade repairing & queering work progress,2,bhatkheda
uup36,special activity,13,wtg stopped blade repairing work completed,1,bhatkheda
uup36,special activity,13,wtg stopped checking temperature reading power cable cable joint,1,bhatkheda
uup36,special activity,13,wtg stopped gps time synchronization work,1,bhatkheda
uup36,special activity,13,wtg stopped parameter setting work,1,bhatkheda
uup36,special activity,13,wtg stopped winch door fixing work,1,bhatkheda
uup36,special activity - blade lps resistance measurement & inspection,7,attend,2,bhatkheda
uup36,special activity - blade lps resistance measurement & inspection,7,wtg stopped blade cleaning work also activity winch testing & climb assist checking work done,1,bhatkheda
uup36,special activity - blade lps resistance measurement & inspection,7,wtg stopped blade lps measurement work done restored wtg,1,bhatkheda
uup36,special activity - blade lps resistance measurement & inspection,7,wtg stopped blade lps resistance measurement work,1,bhatkheda
uup36,special activity - blade lps resistance measurement & inspection,7,wtg stopped blade lps resistance measurement work done,2,bhatkheda
uup36,special activity - repeated error rectification,5,wtg stopped attending repeated error,2,bhatkheda
uup36,special activity - repeated error rectification,5,wtg stopped attending warning,2,bhatkheda
uup36,special activity - repeated error rectification,5,"wtg stopped attending warning ""temperature cable loop - connection point t4 warning level."" checked rotor & stator cable & t4 cable loop connections tighting done properly restored wtg",1,bhatkheda
uup36,special activity - software updation modification,16,attend,1,bhatkheda
uup36,special activity - software updation modification,16,new plc software version 2.4.1 updated work done,1,bhatkheda
uup36,special activity - software updation modification,16,new v1.0.21 version ngcc software updated work done,1,bhatkheda
uup36,special activity - software updation modification,16,sineax software updated work done,1,bhatkheda
uup36,special activity - software updation modification,16,wtg stopped anemometer earthing ft sensor wiring tb modification also parameter setting work done,2,bhatkheda
uup36,special activity - software updation modification,16,wtg stopped cmm kit installation (emi filter) & modification drain top 40 ltr.,1,bhatkheda
uup36,special activity - software updation modification,16,wtg stopped convertor cabinet inspection & also checked & tighting bottom earthing work done,1,bhatkheda
uup36,special activity - software updation modification,16,wtg stopped parameter setting work,1,bhatkheda
uup36,special activity - software updation modification,16,wtg stopped plc software updation power booster,2,bhatkheda
uup36,special activity - software updation modification,16,wtg stopped plc software uploaded power booster up-gradation work,1,bhatkheda
uup36,special activity - software updation modification,16,wtg stopped power booster up-gradation work,2,bhatkheda
uup36,special activity - software updation modification,16,wtg stopped sineax software uploading work,1,bhatkheda
uup36,special activity - software updation modification,16,wtg stopped software parameter checking work done,1,bhatkheda
uup36,special activity - uss yard inspection,3,wtg stopped transformer tap changing work 2 3,1,bhatkheda
uup36,special activity - uss yard inspection,3,wtg stopped transformer tap changing work 3 2,1,bhatkheda
uup36,special activity - uss yard inspection,3,wtg stopped uss yard inspection work,1,bhatkheda
uup36,special activity - wtg critical points checking,24,attend,10,bhatkheda
uup36,special activity - wtg critical points checking,24,checked generator cooling water,1,bhatkheda
uup36,special activity - wtg critical points checking,24,"wtg stopped ""generator cooling fan checking work""",1,bhatkheda
uup36,special activity - wtg critical points checking,24,wtg stopped convertor coolent top work done,1,bhatkheda
uup36,special activity - wtg critical points checking,24,wtg stopped generator cooling fan connections & winding checked & tighting connection,1,bhatkheda
uup36,special activity - wtg critical points checking,24,wtg stopped generator cooling fan replaced work,2,bhatkheda
uup36,special activity - wtg critical points checking,24,wtg stopped inspection work,1,bhatkheda
uup36,special activity - wtg critical points checking,24,wtg stopped replaced generator cooling motor,1,bhatkheda
uup36,special activity - wtg critical points checking,24,wtg stopped stator breaker inspection work,3,bhatkheda
uup36,special activity - wtg critical points checking,24,wtg stopped winch testing work,1,bhatkheda
uup36,special activity - wtg critical points checking,24,wtg stopped yawing checking work,2,bhatkheda
uup36,special activity - wtg parameters checking,5,wtg stopped anemometer parameter checking work,1,bhatkheda
uup36,special activity - wtg parameters checking,5,wtg stopped parameter checking work,4,bhatkheda
uup36,special activity-generator inspection,3,attend,2,bhatkheda
uup36,special activity-generator inspection,3,wtg stopped generator inspection work,1,bhatkheda
uup36,speed measurement deviation delayed generator rotor speed.,1,wtg reset & restored wtg,1,bhatkheda
uup36,speed measurement generator speed negative maximum.,3,auto reset,1,bhatkheda
uup36,speed measurement generator speed negative maximum.,3,wtg auto reset wind speed normalize,1,bhatkheda
uup36,speed measurement generator speed negative maximum.,3,wtg reset restored,1,bhatkheda
uup36,stator breaker failed closing demanded close.,19,attended restored,2,bhatkheda
uup36,stator breaker failed closing demanded close.,19,auto reset,11,bhatkheda
uup36,stator breaker failed closing demanded close.,19,checked & found stator breaker spring charging motor connections loosed tighting properly restored wtg,1,bhatkheda
uup36,stator breaker failed closing demanded close.,19,replaced convertor cabinet stator breaker & acb repairable work done,1,bhatkheda
uup36,stator breaker failed closing demanded close.,19,replaced stator breaker opening & closing coil restored wtg,1,bhatkheda
uup36,stator breaker failed closing demanded close.,19,wtg reset restored,2,bhatkheda
uup36,stator breaker failed closing demanded close.,19,wtg restoration work progress,1,bhatkheda
uup36,stator breaker opened undervoltage release buffer ready.,21,auto reset,15,bhatkheda
uup36,stator breaker opened undervoltage release buffer ready.,21,auto reseted,1,bhatkheda
uup36,stator breaker opened undervoltage release buffer ready.,21,reboot & restored wtg,1,bhatkheda
uup36,stator breaker opened undervoltage release buffer ready.,21,wtg reset & restored wtg,2,bhatkheda
uup36,stator breaker opened undervoltage release buffer ready.,21,wtg reset restored.,2,bhatkheda
uup36,temperature generator level,5,auto reset,1,bhatkheda
uup36,temperature generator level,5,checked generator slip ring power carbon brushes also checked connection ptai module restored wtg,3,bhatkheda
uup36,temperature generator level,5,wtg reset restored,1,bhatkheda
uup36,torquing tensioning,9,attend,1,bhatkheda
uup36,torquing tensioning,9,wtg stopped blade tensioning & tower torquing work done,1,bhatkheda
uup36,torquing tensioning,9,wtg stopped tower torquing & blade tensioning work,7,bhatkheda
uup36,tower inspection,8,attend,1,bhatkheda
uup36,tower inspection,8,wtg stopped fixing generator cooling fan,1,bhatkheda
uup36,tower inspection,8,wtg stopped generator inspection work,2,bhatkheda
uup36,tower inspection,8,wtg stopped generator inspection work & restoration work progress,2,bhatkheda
uup36,tower inspection,8,wtg stopped inspection work,2,bhatkheda
uup36,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,20,auto reset,3,bhatkheda
uup36,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,20,cleaning yaw rim surface & checked connections acceleration sensor & tighting done also checked nacelle & rotor bolt torquing found ok,1,bhatkheda
uup36,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,20,cleaning yaw rim surface & checked connections acceleration sensor also checked nacelle & rotor bolt torquing found ok,1,bhatkheda
uup36,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,20,replaced acceleration sensor usable & cleaned yaw rim surface,1,bhatkheda
uup36,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,20,restored wtg,1,bhatkheda
uup36,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,20,wtg reset restored,13,bhatkheda
uup36,tower-vibration sensors drivetrain direction defective,4,wtg reset restored,2,bhatkheda
uup36,tower-vibration sensors drivetrain direction defective,4,wtg stopped repeated error,2,bhatkheda
uup36,voltage difference,7,auto reset (due jerk feeder),1,bhatkheda
uup36,voltage difference,7,auto reset grid voltage ok.,2,bhatkheda
uup36,voltage difference,7,auto reset grid voltage ok. (due heavy jerk feeder),1,bhatkheda
uup36,voltage difference,7,auto reset grid voltage ok. (due jerk feeder),2,bhatkheda
uup36,voltage difference,7,wtg auto reset grid normalization,1,bhatkheda
uup36,wind direction difference error.,6,attend,1,bhatkheda
uup36,wind direction difference error.,6,auto reset,2,bhatkheda
uup36,wind direction difference error.,6,checked anemometer connections & anemometer mounting found ok,1,bhatkheda
uup36,wind direction difference error.,6,reboot restored wtg,2,bhatkheda
uup36,wind speed difference error.,1,wtg reset & restored wtg,1,bhatkheda
uup36,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
uup36,yaw converter error occurred.,5,checked & found yaw convertor faulty & material available,2,bhatkheda
uup36,yaw converter error occurred.,5,replaced yaw convertor,1,bhatkheda
uup36,yaw converter error occurred.,5,wtg restoration work progress,2,bhatkheda
uup37,,1,replaced 03 nos. power brushes new one also cleaned generator slip ring drum work done restored wtg,1,bhatkheda
uup37,24v power supply under-voltage fault.,17,auto reset,10,bhatkheda
uup37,24v power supply under-voltage fault.,17,autoreset,1,bhatkheda
uup37,24v power supply under-voltage fault.,17,reboot & restored wtg,1,bhatkheda
uup37,24v power supply under-voltage fault.,17,reset & restart,1,bhatkheda
uup37,24v power supply under-voltage fault.,17,reset restored wtg,1,bhatkheda
uup37,24v power supply under-voltage fault.,17,wtg reset & restored wtg,1,bhatkheda
uup37,24v power supply under-voltage fault.,17,wtg reset restored,2,bhatkheda
uup37,acb & vcb maintenance,1,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
uup37,active power 10m filter limit.,2,auto reset,1,bhatkheda
uup37,active power 10m filter limit.,2,wtg reset & restored wtg,1,bhatkheda
uup37,alarm stator breaker control sequence state machine detected error.,11,auto reset,3,bhatkheda
uup37,alarm stator breaker control sequence state machine detected error.,11,reboot & restored,4,bhatkheda
uup37,alarm stator breaker control sequence state machine detected error.,11,reboot & restored wtg,1,bhatkheda
uup37,alarm stator breaker control sequence state machine detected error.,11,replaced voltage coil,1,bhatkheda
uup37,alarm stator breaker control sequence state machine detected error.,11,wtg reset restored,2,bhatkheda
uup37,anemometer 1 measurement error.,3,auto reset,3,bhatkheda
uup37,anemometer 2 measurement error.,5,auto reset,5,bhatkheda
uup37,auto reset,1,auto reset,1,bhatkheda
uup37,blade 1: blade angle greater allowed maximum.,3,replaced blade no.1 resolver cable prepared,2,bhatkheda
uup37,blade 1: blade angle greater allowed maximum.,3,wtg reset restored,1,bhatkheda
uup37,blade 1: ips active feathering position.,30,attended,4,bhatkheda
uup37,blade 1: ips active feathering position.,30,auto reset,15,bhatkheda
uup37,blade 1: ips active feathering position.,30,checked & tighting connection proximity sensor & set referencing plate,2,bhatkheda
uup37,blade 1: ips active feathering position.,30,reboot restored wtg,2,bhatkheda
uup37,blade 1: ips active feathering position.,30,wtg reset restored,6,bhatkheda
uup37,blade 1: ips active feathering position.,30,"wtg stopped attending repeated error ""blade 1: ips active feathering position.""",1,bhatkheda
uup37,blade 2: ips active wrong area.,1,auto reset,1,bhatkheda
uup37,blade 2: minimum dc-link voltage reached report immediately error.,1,auto reset,1,bhatkheda
uup37,blade bearing lubrication maintenance state.,4,reboot & restored wtg,1,bhatkheda
uup37,blade bearing lubrication maintenance state.,4,reboot & restored wtg (delay due scada park hang),1,bhatkheda
uup37,blade bearing lubrication maintenance state.,4,reboot restored wtg,1,bhatkheda
uup37,blade bearing lubrication maintenance state.,4,wtg reset restored,1,bhatkheda
uup37,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
uup37,blade teeth lubrication maintenance state.,34,31031 yaw bearing lubrication service mode off.reboot & restored wtg,1,bhatkheda
uup37,blade teeth lubrication maintenance state.,34,blade teeth lubrication maintenance state. reboot & restored wtg,1,bhatkheda
uup37,blade teeth lubrication maintenance state.,34,reboot & restart,2,bhatkheda
uup37,blade teeth lubrication maintenance state.,34,reboot & restored,1,bhatkheda
uup37,blade teeth lubrication maintenance state.,34,reboot & restored wtg,17,bhatkheda
uup37,blade teeth lubrication maintenance state.,34,reboot restored wtg,10,bhatkheda
uup37,blade teeth lubrication maintenance state.,34,reset & restored,1,bhatkheda
uup37,blade teeth lubrication maintenance state.,34,reset restore wtg,1,bhatkheda
uup37,brake pad 2 worn.,1,replaced break pad worn on/off sensor,1,bhatkheda
uup37,communication error yaw converter.,1,wtg reset restored,1,bhatkheda
uup37,converter cabinet temperature warning limit.,2,checked pressure cooling unit & top coolant also checked cooling fan operation converter cabinet radiator fan,1,bhatkheda
uup37,converter cabinet temperature warning limit.,2,cleaning convertor cooling radiator fan & top coolant convertor cooling unit,1,bhatkheda
uup37,converter cooling water fan heatings feedback alarm.,1,checked & tighting radiator fan,1,bhatkheda
uup37,converter module communiciation main control code error.,1,waiting module,1,bhatkheda
uup37,convertor system communication handshake fault.,8,auto reset,2,bhatkheda
uup37,convertor system communication handshake fault.,8,ngcc software updated,1,bhatkheda
uup37,convertor system communication handshake fault.,8,reboot & restored wtg,2,bhatkheda
uup37,convertor system communication handshake fault.,8,wtg reset & restored wtg,1,bhatkheda
uup37,convertor system communication handshake fault.,8,wtg reset restored,2,bhatkheda
uup37,customer request,1,feeder shutdown taken lws maintenance customer.,1,bhatkheda
uup37,customer stoppage,1,feeder restored,1,bhatkheda
uup37,dbr test failed error.,2,wtg restor.,1,bhatkheda
uup37,dbr test failed error.,2,wtg restoration work progress,1,bhatkheda
uup37,detected grid state converter faulted ok.,11,auto reset,3,bhatkheda
uup37,detected grid state converter faulted ok.,11,auto reset grid voltage ok.,1,bhatkheda
uup37,detected grid state converter faulted ok.,11,found vcb tripped common fault checked related circuit found ok charge vcb,1,bhatkheda
uup37,detected grid state converter faulted ok.,11,wtg auto reseted grid normalization,1,bhatkheda
uup37,detected grid state converter faulted ok.,11,wtg auto rested grid normalization (due heavy jerk feeder),1,bhatkheda
uup37,detected grid state converter faulted ok.,11,wtg reset & restored,1,bhatkheda
uup37,detected grid state converter faulted ok.,11,wtg reset restored. (jerk feeder),1,bhatkheda
uup37,detected grid state converter faulted ok.,11,wtg restoration work progress,2,bhatkheda
uup37,drive train swinging.,2,replaced acceleration sensor & checked blade calibration also checked tower hardware,1,bhatkheda
uup37,drive train swinging.,2,restored wtg,1,bhatkheda
uup37,earth fault,1,feeder charged,1,bhatkheda
uup37,emergency button tb100 pressed,9,reboot restored wtg,1,bhatkheda
uup37,emergency button tb100 pressed,9,reset & restored wtg,4,bhatkheda
uup37,emergency button tb100 pressed,9,slc software updated restored wtg,3,bhatkheda
uup37,emergency button tb100 pressed,9,wtg reset & restored wtg (delay due scada park hang),1,bhatkheda
uup37,encoder rate alarms exceeded treshold.,2,auto reset,2,bhatkheda
uup37,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
uup37,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
uup37,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
uup37,feeder 3 tripped earthfault,2,feeder restored,2,bhatkheda
uup37,feeder shutdown guarding removing work,1,wtg stopped customer guarding removing work near dje11,1,bhatkheda
uup37,feeder shutdown ofc cable stringing & tree cutting work.,1,feeder charged (ofc cable fixing work done),1,bhatkheda
uup37,feeder shutdownfor lws maintenance,2,feeder manitenance completed,2,bhatkheda
uup37,feeder tripped e/f,30,earth fault,2,bhatkheda
uup37,feeder tripped e/f,30,feeder charge,1,bhatkheda
uup37,feeder tripped e/f,30,feeder charged,24,bhatkheda
uup37,feeder tripped e/f,30,feeder restored,1,bhatkheda
uup37,feeder tripped e/f,30,line patrolling observed bird fault removed,1,bhatkheda
uup37,feeder tripped e/f,30,wtg stopped anemometer earthing ft sensor wiring tb modification,1,bhatkheda
uup37,feeder tripped o/c,5,feeder charged,4,bhatkheda
uup37,feeder tripped o/c,5,feeder restored found vcb tripped common fault checked related circuit found ok charge vcb restored wtg,1,bhatkheda
uup37,feeder03- tripped e/f,1,feeder charged,1,bhatkheda
uup37,gear box inspection,1,checked radiator fan connection gearbox,1,bhatkheda
uup37,generator side hardware detected over-current fault phase c.,1,wtg reset restored,1,bhatkheda
uup37,generator underspeed fault.,1,auto reset,1,bhatkheda
uup37,grid external,1,test ajay,1,bhatkheda
uup37,grid loss,7,auto reset grid voltage ok.,3,bhatkheda
uup37,grid loss,7,due heavy jerk,1,bhatkheda
uup37,grid loss,7,wtg auto reset grid normalization,2,bhatkheda
uup37,grid loss,7,wtg auto rested grid normalization,1,bhatkheda
uup37,grid voltage ok.,23,auto reset,4,bhatkheda
uup37,grid voltage ok.,23,auto reset grid voltage ok.,6,bhatkheda
uup37,grid voltage ok.,23,checked & found auxillary transformer 440vac contactor faulty replaced & restored wtg,1,bhatkheda
uup37,grid voltage ok.,23,checked & found energy meter connections loosed tighting,2,bhatkheda
uup37,grid voltage ok.,23,found uss acb ct failure & waiting acb ct,3,bhatkheda
uup37,grid voltage ok.,23,found uss yard vcb tripped checked related circuit found ok vcb stand,1,bhatkheda
uup37,grid voltage ok.,23,found vcb tripped common fault checked related circuit found ok,2,bhatkheda
uup37,grid voltage ok.,23,line patrolling found isolator-b jaw & 02 nos. jumper burn replacement done,1,bhatkheda
uup37,grid voltage ok.,23,wtg auto rested grid normalization,1,bhatkheda
uup37,grid voltage ok.,23,wtg reboot restored,1,bhatkheda
uup37,grid voltage ok.,23,wtg reset restored,1,bhatkheda
uup37,gsc igbt temperature error limit.,3,checked & found pm3000 failure & material available,2,bhatkheda
uup37,gsc igbt temperature error limit.,3,replaced pm3000,1,bhatkheda
uup37,health check error.,1,wtg reset restored,1,bhatkheda
uup37,hub healthcheck alarm.,7,reboot & restored wtg,1,bhatkheda
uup37,hub healthcheck alarm.,7,wtg reset & restored wtg,1,bhatkheda
uup37,hub healthcheck alarm.,7,wtg reset restored,5,bhatkheda
uup37,hub healthcheck timeout.,2,wtg reset restored,2,bhatkheda
uup37,hydraulic brake pressure reduced range.,1,auto reset,1,bhatkheda
uup37,hydraulic pump switched many times time period.,5,attended restored,2,bhatkheda
uup37,hydraulic pump switched many times time period.,5,auto reset,1,bhatkheda
uup37,hydraulic pump switched many times time period.,5,found hydraulic oil leakage arrested & top 05 ltr.,1,bhatkheda
uup37,hydraulic pump switched many times time period.,5,wtg restoration work progress,1,bhatkheda
uup37,hydraulic unit oil temperature high.,2,auto reset,2,bhatkheda
uup37,internal shutdown,36,220/33kv substation yearly maintenance work,1,bhatkheda
uup37,internal shutdown,36,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
uup37,internal shutdown,36,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
uup37,internal shutdown,36,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
uup37,internal shutdown,36,feeder shutdown taken customer 33kv line ct replacement work gss,1,bhatkheda
uup37,internal shutdown,36,feeder shutdown taken customer relay testing work,1,bhatkheda
uup37,internal shutdown,36,feeder shutdown taken customer tree cutting work,3,bhatkheda
uup37,internal shutdown,36,feeder shutdown taken customer tvm meter replacing work,1,bhatkheda
uup37,internal shutdown,36,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
uup37,internal shutdown,36,feeder shutdown taken jumper binding work,1,bhatkheda
uup37,internal shutdown,36,feeder shutdown taken lws maintenance customer,2,bhatkheda
uup37,internal shutdown,36,feeder shutdown taken lws maintenance customer.,4,bhatkheda
uup37,internal shutdown,36,internal feeder shutdown taken customer ofc work,1,bhatkheda
uup37,internal shutdown,36,internal feeder shutdown taken customer pole extension work near goshala,2,bhatkheda
uup37,internal shutdown,36,internal shutdown taken customer,1,bhatkheda
uup37,internal shutdown,36,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
uup37,internal shutdown,36,internal shutdown taken customer conductor replacement work,1,bhatkheda
uup37,internal shutdown,36,internal shutdown taken customer dpdc line maintenance work,1,bhatkheda
uup37,internal shutdown,36,internal shutdown taken customer ht tape insulation work,1,bhatkheda
uup37,internal shutdown,36,internal shutdown taken customer jumper repalacement work,1,bhatkheda
uup37,internal shutdown,36,internal shutdown taken customer line maintenance work completed & feeder charged,1,bhatkheda
uup37,internal shutdown,36,internal shutdown taken customer ofc cable stringing work,1,bhatkheda
uup37,internal shutdown,36,internal shutdown taken customer ofc laying work,1,bhatkheda
uup37,internal shutdown,36,internal shutdown taken customer ofc work,1,bhatkheda
uup37,internal shutdown,36,shutdown taken customer feeder-2 suspension insulator fixing work,1,bhatkheda
uup37,internal shutdown,36,shutdown taken mpptcl 220kv line stringing work,1,bhatkheda
uup37,internal shutdown,36,wtg isolator open customer lws maintenance work,1,bhatkheda
uup37,internal shutdown,36,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
uup37,internal shutdown-feeder 03,1,shutdown taken customer internal line maintenance work,1,bhatkheda
uup37,line side breaker feedback active commanded close.,20,auto reset,10,bhatkheda
uup37,line side breaker feedback active commanded close.,20,reset & restart,1,bhatkheda
uup37,line side breaker feedback active commanded close.,20,reset restore wtg,1,bhatkheda
uup37,line side breaker feedback active commanded close.,20,reset restored wtg,1,bhatkheda
uup37,line side breaker feedback active commanded close.,20,wtg reset & restored wtg,2,bhatkheda
uup37,line side breaker feedback active commanded close.,20,wtg reset restored,4,bhatkheda
uup37,line side breaker feedback active commanded close.,20,wtg reset restored.,1,bhatkheda
uup37,lineside closing breaker failed.,1,auto reset,1,bhatkheda
uup37,manual stop,3,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
uup37,manual stop,3,220kv s/s shutdown taken phase pt fuse replacement work,1,bhatkheda
uup37,manual stop,3,wtg stopped generator alignment,1,bhatkheda
uup37,maximum time yaw positioning exceeded.,1,replaced 14q8 relay nacelle cabinet also activity visual blade inspection work done restored wtg,1,bhatkheda
uup37,modification,4,new plc software version 2.4.0 updated work done,1,bhatkheda
uup37,modification,4,wtg stopped generator (duct) cover fitting work done,2,bhatkheda
uup37,modification,4,wtg stopped ngcc software updated work done,1,bhatkheda
uup37,nacelle cabinet +3nca200 ups module alarm.,3,check nacelle cabinet ups module,1,bhatkheda
uup37,nacelle cabinet +3nca200 ups module alarm.,3,checked & tighting ups module feedback connections nacelle cabinet,2,bhatkheda
uup37,nacelle rotation overspeed.,6,auto reset,2,bhatkheda
uup37,nacelle rotation overspeed.,6,reset restored wtg,1,bhatkheda
uup37,nacelle rotation overspeed.,6,wtg reset restored,1,bhatkheda
uup37,nacelle rotation overspeed.,6,wtg reset restored.,2,bhatkheda
uup37,non plausible pitch state difference.,18,auto reset,18,bhatkheda
uup37,offset tower-vibration sensor drivetrain direction error limit,2,attend,1,bhatkheda
uup37,offset tower-vibration sensor drivetrain direction error limit,2,replaced acceleration sensor usable & cleaned yaw rim surface,1,bhatkheda
uup37,pitch started capacitor state hysteresis charge,12,auto reset,4,bhatkheda
uup37,pitch started capacitor state hysteresis charge,12,reboot & restored wtg,1,bhatkheda
uup37,pitch started capacitor state hysteresis charge,12,wtg reset & restored wtg,3,bhatkheda
uup37,pitch started capacitor state hysteresis charge,12,wtg reset restored,4,bhatkheda
uup37,pitch started wrong capacitor state.,2,wtg reset & restored,1,bhatkheda
uup37,pitch started wrong capacitor state.,2,wtg reset restored.,1,bhatkheda
uup37,positive 15v power supply under-voltage fault.,2,auto reset,2,bhatkheda
uup37,preventive maintenance,32,attend,1,bhatkheda
uup37,preventive maintenance,32,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
uup37,preventive maintenance,32,wtg stopped half yearly preventive maintenance also activity generator alignment work done,5,bhatkheda
uup37,preventive maintenance,32,wtg stopped half yearly preventive maintenance also fixed complete la cable nacelle,2,bhatkheda
uup37,preventive maintenance,32,wtg stopped half yearly preventive maintenance work done,2,bhatkheda
uup37,preventive maintenance,32,wtg stopped half yearly uss maintenance work done,3,bhatkheda
uup37,preventive maintenance,32,wtg stopped tower torquing & blade tensioning work,2,bhatkheda
uup37,preventive maintenance,32,wtg stopped uss power cable recrimping work & yearly uss maintenance work,1,bhatkheda
uup37,preventive maintenance,32,wtg stopped uss vcb,1,bhatkheda
uup37,preventive maintenance,32,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
uup37,preventive maintenance,32,wtg stopped uss yearly preventive maintenance work done restored wtg,1,bhatkheda
uup37,preventive maintenance,32,wtg stopped vcb,1,bhatkheda
uup37,preventive maintenance,32,wtg stopped wtg half yearly preventive maintenance also activity generator alignment done restored wtg,1,bhatkheda
uup37,preventive maintenance,32,wtg stopped wtg visual preventive maintenance work also activity attending warning,3,bhatkheda
uup37,preventive maintenance,32,wtg stopped wtg yearly preventive maintenance gear box oil filtration work done restored wtg,1,bhatkheda
uup37,preventive maintenance,32,wtg stopped yearly preventive maintenance work done,2,bhatkheda
uup37,preventive maintenance,32,wtg stopped yearly uss maintenance work,2,bhatkheda
uup37,preventive maintenance,32,wtg stopped yearly wtg maintenance work,2,bhatkheda
uup37,scada disconnected,1,scada disconnected due dje14 hypm,1,bhatkheda
uup37,sdfs,1,sfdsfsf,1,bhatkheda
uup37,section isolator open,4,feeder-3 internal isolator open customer line maintenance work work completed isolator closed & restored wtg,1,bhatkheda
uup37,section isolator open,4,wtg internal isolator feeder-3 section-b open customer cable removed work uup30,1,bhatkheda
uup37,section isolator open,4,wtg internal isolator open customer wind mass cable laying work,1,bhatkheda
uup37,section isolator open,4,wtg stopped customer pole repairing work,1,bhatkheda
uup37,sfwsf,1,sfsff,1,bhatkheda
uup37,slc: speed supervision module error state.,4,attend,2,bhatkheda
uup37,slc: speed supervision module error state.,4,replaced rotor encoder coupler,1,bhatkheda
uup37,slc: speed supervision module error state.,4,wtg reset & restored wtg,1,bhatkheda
uup37,slc: tower vibration switch tripped.,52,cleaning yaw rim surface & checked connections acceleration sensor,5,bhatkheda
uup37,slc: tower vibration switch tripped.,52,cleaning yaw rim surface & checked connections acceleration sensor also preset & checked nacelle & rotor bolt torquing found ok,2,bhatkheda
uup37,slc: tower vibration switch tripped.,52,reboot & restored wtg,1,bhatkheda
uup37,slc: tower vibration switch tripped.,52,reboot & restored wtg (delay due scada park working),1,bhatkheda
uup37,slc: tower vibration switch tripped.,52,reset,1,bhatkheda
uup37,slc: tower vibration switch tripped.,52,reset & restart,6,bhatkheda
uup37,slc: tower vibration switch tripped.,52,reset & restored wtg,4,bhatkheda
uup37,slc: tower vibration switch tripped.,52,reset restore wtg,1,bhatkheda
uup37,slc: tower vibration switch tripped.,52,reset restored wtg,3,bhatkheda
uup37,slc: tower vibration switch tripped.,52,wtg reset & restored,1,bhatkheda
uup37,slc: tower vibration switch tripped.,52,wtg reset & restored wtg,4,bhatkheda
uup37,slc: tower vibration switch tripped.,52,wtg reset restored,18,bhatkheda
uup37,slc: tower vibration switch tripped.,52,wtg reset restored.,1,bhatkheda
uup37,slc: tower vibration switch tripped.,52,wtg stopped attending repeated error,4,bhatkheda
uup37,slc: yaw control device diagnose switch tripped.,1,replaced ycd new one restored wtg,1,bhatkheda
uup37,special activity,10,wtg stopped blade lps resistance measurement work completed,1,bhatkheda
uup37,special activity,10,wtg stopped checking temperature reading power cable cable joint,1,bhatkheda
uup37,special activity,10,wtg stopped dhhi team gearbox inspection & leakage arresting work done,1,bhatkheda
uup37,special activity,10,wtg stopped fr paint checking apply power cable,1,bhatkheda
uup37,special activity,10,wtg stopped generator alignment work,2,bhatkheda
uup37,special activity,10,wtg stopped gps time synchronization work,1,bhatkheda
uup37,special activity,10,wtg stopped parameter setting work,1,bhatkheda
uup37,special activity,10,wtg stopped power cable inspection work done,1,bhatkheda
uup37,special activity,10,wtg stopped power transformer tap setting done,1,bhatkheda
uup37,special activity - amsc stoppage,1,wtg stopped amsc team wtg inspection work done,1,bhatkheda
uup37,special activity - blade lps resistance measurement & inspection,6,wtg stopped blade cleaning work & blade lps resistance measurement work done,1,bhatkheda
uup37,special activity - blade lps resistance measurement & inspection,6,wtg stopped blade lps measurement work done restored wtg,1,bhatkheda
uup37,special activity - blade lps resistance measurement & inspection,6,wtg stopped blade lps resistance measurement also attending repeated error,3,bhatkheda
uup37,special activity - blade lps resistance measurement & inspection,6,wtg stopped blade lps resistance measurement work done,1,bhatkheda
uup37,special activity - repeated error rectification,1,wtg stopped attending repeated error,1,bhatkheda
uup37,special activity - software updation modification,11,new v1.0.21 version ngcc software updated work done,1,bhatkheda
uup37,special activity - software updation modification,11,sineax new plc software version 2.4.1 updated work done,1,bhatkheda
uup37,special activity - software updation modification,11,wtg stopped anemometer earthing ft sensor wiring tb modification work done,1,bhatkheda
uup37,special activity - software updation modification,11,wtg stopped modification work done,1,bhatkheda
uup37,special activity - software updation modification,11,wtg stopped parameter setting work,2,bhatkheda
uup37,special activity - software updation modification,11,wtg stopped plc software updation power booster,1,bhatkheda
uup37,special activity - software updation modification,11,wtg stopped power booster up-gradation work,2,bhatkheda
uup37,special activity - software updation modification,11,wtg stopped power booster up-gradation work also activity wtg & uss visual maintenance work done,1,bhatkheda
uup37,special activity - software updation modification,11,wtg stopped sineax software uploading work,1,bhatkheda
uup37,special activity - uss yard inspection,1,wtg stopped transformer leakage arrested work,1,bhatkheda
uup37,special activity - wtg critical points checking,9,special activity - wtg critical points checking,1,bhatkheda
uup37,special activity - wtg critical points checking,9,wtg stopped stator breaker inspection work,1,bhatkheda
uup37,special activity - wtg critical points checking,9,wtg stopped uss acb cabinet inspection work,2,bhatkheda
uup37,special activity - wtg critical points checking,9,wtg stopped winch door fixing work,2,bhatkheda
uup37,special activity - wtg critical points checking,9,wtg stopped winch testing & climb assist checking & inspection work done,1,bhatkheda
uup37,special activity - wtg critical points checking,9,wtg stopped winch testing work,1,bhatkheda
uup37,special activity - wtg critical points checking,9,wtg stopped yawing checking work,1,bhatkheda
uup37,special activity - wtg parameters checking,2,special activity - wtg parameters checking,1,bhatkheda
uup37,special activity - wtg parameters checking,2,wtg stopped parameter checking work,1,bhatkheda
uup37,speed measurement deviation generator rotor speed.,10,auto reset,3,bhatkheda
uup37,speed measurement deviation generator rotor speed.,10,reboot restored wtg,1,bhatkheda
uup37,speed measurement deviation generator rotor speed.,10,wtg reset restored,2,bhatkheda
uup37,speed measurement deviation generator rotor speed.,10,wtg reset restored.,4,bhatkheda
uup37,stator breaker failed closing demanded close.,248,auto reset,110,bhatkheda
uup37,stator breaker failed closing demanded close.,248,auto reset grid voltage ok.,1,bhatkheda
uup37,stator breaker failed closing demanded close.,248,checked acb spring charging motor & supply also checked closing coil,2,bhatkheda
uup37,stator breaker failed closing demanded close.,248,reboot restored wtg,1,bhatkheda
uup37,stator breaker failed closing demanded close.,248,replaced convertor cabinet stator breaker,1,bhatkheda
uup37,stator breaker failed closing demanded close.,248,reset restore wtg,3,bhatkheda
uup37,stator breaker failed closing demanded close.,248,wtg reset & restored wtg,35,bhatkheda
uup37,stator breaker failed closing demanded close.,248,wtg reset restored,95,bhatkheda
uup37,stator breaker failed open demanded open.,5,reboot & restored,1,bhatkheda
uup37,stator breaker failed open demanded open.,5,reboot & restored wtg,1,bhatkheda
uup37,stator breaker failed open demanded open.,5,replaced stator breaker open/closing coil,3,bhatkheda
uup37,stator breaker opened undervoltage release buffer ready.,26,auto reset,19,bhatkheda
uup37,stator breaker opened undervoltage release buffer ready.,26,reset & restored wtg,1,bhatkheda
uup37,stator breaker opened undervoltage release buffer ready.,26,wtg reset & restored wtg,4,bhatkheda
uup37,stator breaker opened undervoltage release buffer ready.,26,wtg reset restored,2,bhatkheda
uup37,svi slc communication error,191,checked & tight connections auxiliary contactor dry contactor,1,bhatkheda
uup37,svi slc communication error,191,reboot & restored wtg,20,bhatkheda
uup37,svi slc communication error,191,reboot restored wtg,4,bhatkheda
uup37,svi slc communication error,191,reset,1,bhatkheda
uup37,svi slc communication error,191,reset & restored,1,bhatkheda
uup37,svi slc communication error,191,reset & restored wtg,1,bhatkheda
uup37,svi slc communication error,191,reset restore wtg,2,bhatkheda
uup37,svi slc communication error,191,reset restored wtg,6,bhatkheda
uup37,svi slc communication error,191,slc software updated,3,bhatkheda
uup37,svi slc communication error,191,slc software updated & replaced slc module,1,bhatkheda
uup37,svi slc communication error,191,wtg reset & restored wtg,18,bhatkheda
uup37,svi slc communication error,191,wtg reset restored,133,bhatkheda
uup37,tbc ups module battery mode.,1,reboot & restored,1,bhatkheda
uup37,temperature cable loop- connection point t4 error level,5,wtg reset restored,5,bhatkheda
uup37,torquing tensioning,8,attend,2,bhatkheda
uup37,torquing tensioning,8,wtg stopped blade tensioning & tower torquing also activity winch testing & climb assist checking work done,3,bhatkheda
uup37,torquing tensioning,8,wtg stopped tower torquing & blade tensioning gear box oil filtration machine removing work done restored wtg,1,bhatkheda
uup37,torquing tensioning,8,wtg stopped tower torquing & blade tensioning work,1,bhatkheda
uup37,torquing tensioning,8,wtg stopped tower torquing & blade tensioning work done,1,bhatkheda
uup37,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,4,auto reset,2,bhatkheda
uup37,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,4,reboot & restored wtg,2,bhatkheda
uup37,tower-vibration (acceleration peak-to-peak value) non-drivetrain direction alarm limit,1,auto reset,1,bhatkheda
uup37,voltage difference,17,auto reset grid voltage ok.,11,bhatkheda
uup37,voltage difference,17,auto reset grid voltage ok. (due heavy jerk feeder),1,bhatkheda
uup37,voltage difference,17,auto reset grid voltage ok. (due jerk feeder),2,bhatkheda
uup37,voltage difference,17,auto reset grid voltage ok. (heavy jerk feeder),1,bhatkheda
uup37,voltage difference,17,internal isolator open dje16 closed properly & restored wtg,1,bhatkheda
uup37,voltage difference,17,wtg auto reset grid normalization,1,bhatkheda
uup37,wind speed difference error.,4,auto reset,2,bhatkheda
uup37,wind speed difference error.,4,checked anemometer connections & anemometer mounting found ok,2,bhatkheda
uup37,wtg offine,1,inox scada issue,1,bhatkheda
uup37,wtg offline,4,inox scada issue,4,bhatkheda
uup37,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
uup37,wtg stopped feeder mainenanace work,1,wtg stopped internal isolator open line maintenance work,1,bhatkheda
uup37,yaw converter state error external fault.,7,attend,1,bhatkheda
uup37,yaw converter state error external fault.,7,auto reset,1,bhatkheda
uup37,yaw converter state error external fault.,7,found 14q8 relay faulty nc cabinet replaced also checked yaw motor break coil & feedback connections,1,bhatkheda
uup37,yaw converter state error external fault.,7,wtg reset restored,4,bhatkheda
uup37,yaw teeth lubrication tank empty wire break.,1,,1,bhatkheda
uup38,acb & vcb maintenance,1,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
uup38,active power 10m filter limit.,1,wtg reset restored,1,bhatkheda
uup38,anemometer 1 measurement error.,8,auto reset,8,bhatkheda
uup38,anemometer 2 measurement error.,9,auto reset,6,bhatkheda
uup38,anemometer 2 measurement error.,9,reboot & restored wtg,2,bhatkheda
uup38,anemometer 2 measurement error.,9,wtg reset & restored wtg,1,bhatkheda
uup38,blade 1: blade grid loss (udc near battery voltage).,1,checked found ovp panel blade 1 hc panel power cable faulty replaced,1,bhatkheda
uup38,blade 1: blade state plausibility.,1,reboot & restored wtg,1,bhatkheda
uup38,blade 1: communication failure (slave master operational state guarding error).,68,attend,12,bhatkheda
uup38,blade 1: communication failure (slave master operational state guarding error).,68,auto reset,2,bhatkheda
uup38,blade 1: communication failure (slave master operational state guarding error).,68,checked & tighting communication cable & checked communication cable nc cabinet also activity wtg visual maintenance work done,1,bhatkheda
uup38,blade 1: communication failure (slave master operational state guarding error).,68,checked & tighting communication cable blade 1 also checked connection pitch convertor,1,bhatkheda
uup38,blade 1: communication failure (slave master operational state guarding error).,68,checked communication cable hub & tight connector dio16c module,2,bhatkheda
uup38,blade 1: communication failure (slave master operational state guarding error).,68,reboot & restored wtg,7,bhatkheda
uup38,blade 1: communication failure (slave master operational state guarding error).,68,reboot restored wtg,2,bhatkheda
uup38,blade 1: communication failure (slave master operational state guarding error).,68,replaced blade 1 communication cable,20,bhatkheda
uup38,blade 1: communication failure (slave master operational state guarding error).,68,wtg reset restored,20,bhatkheda
uup38,blade 1: communication failure (slave master operational state guarding error).,68,wtg restoration work progress,1,bhatkheda
uup38,blade 1: ips active wrong area.,7,auto reset,2,bhatkheda
uup38,blade 1: ips active wrong area.,7,auto reseted,1,bhatkheda
uup38,blade 1: ips active wrong area.,7,wtg reset restored,2,bhatkheda
uup38,blade 1: ips active wrong area.,7,wtg reset restored.,2,bhatkheda
uup38,blade 2: ips active feathering position.,9,attend,1,bhatkheda
uup38,blade 2: ips active feathering position.,9,attended restored,1,bhatkheda
uup38,blade 2: ips active feathering position.,9,auto reset,4,bhatkheda
