Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
uup38,blade 2: ips active feathering position.,9,checked resolver cable blade 2 & check connection pitch convertor also checked proximity sensor,1,bhatkheda
uup38,blade 2: ips active feathering position.,9,replaced blade 2 resolver cable,1,bhatkheda
uup38,blade 2: ips active feathering position.,9,wtg reset restored,1,bhatkheda
uup38,blade 2: ips active wrong area.,6,auto reset,4,bhatkheda
uup38,blade 2: ips active wrong area.,6,auto reseted,1,bhatkheda
uup38,blade 2: ips active wrong area.,6,wtg reset restored.,1,bhatkheda
uup38,blade 3: communication failure (slave master operational state guarding error).,5,found blade 3 pitch convertor faulty & wtg restoration work progress,1,bhatkheda
uup38,blade 3: communication failure (slave master operational state guarding error).,5,replaced blade 3 pitch convertor,1,bhatkheda
uup38,blade 3: communication failure (slave master operational state guarding error).,5,spare pitch converter available site,2,bhatkheda
uup38,blade 3: communication failure (slave master operational state guarding error).,5,wtg reset restored,1,bhatkheda
uup38,blade 3: ips active wrong area.,6,attend & restored,1,bhatkheda
uup38,blade 3: ips active wrong area.,6,repaired referencing plate & replaced proximity sensor,3,bhatkheda
uup38,blade 3: ips active wrong area.,6,wtg reset restored,2,bhatkheda
uup38,blade 3: safety run active.,1,wtg reset restored.,1,bhatkheda
uup38,blade bearing lubrication maintenance state.,3,reboot & restored wtg (delay due scada park hang),1,bhatkheda
uup38,blade bearing lubrication maintenance state.,3,reboot restored wtg,1,bhatkheda
uup38,blade bearing lubrication maintenance state.,3,wtg reset restored,1,bhatkheda
uup38,blade inspection,1,wtg stopped blade inspection work,1,bhatkheda
uup38,blade teeth lubrication maintenance state.,32,reboot & restored,1,bhatkheda
uup38,blade teeth lubrication maintenance state.,32,reboot & restored wtg,21,bhatkheda
uup38,blade teeth lubrication maintenance state.,32,reboot restored wtg,9,bhatkheda
uup38,blade teeth lubrication maintenance state.,32,reboot rsetored wtg,1,bhatkheda
uup38,cc100 fuse line voltage open/broken.,1,replaced pm3000 & 550 amp fuse,1,bhatkheda
uup38,cc101 fuse cooling fans power supply switched tripped.,4,replaced 20 amp fuse,1,bhatkheda
uup38,cc101 fuse cooling fans power supply switched tripped.,4,replaced 30amp fuse cooling fan cca cabinet restored wtg,1,bhatkheda
uup38,cc101 fuse cooling fans power supply switched tripped.,4,wtg reset restored,1,bhatkheda
uup38,cc101 fuse cooling fans power supply switched tripped.,4,wtg restoration work progress,1,bhatkheda
uup38,converter cabinet high temperature power reduction.,1,checked & found generator choke cooling fan working checked & found 24vdc cable loosed 7q1 contactor corrected also activity wtg & uss visual maintenance work done,1,bhatkheda
uup38,converter cabinet temperature warning limit.,4,checked pressure cooling unit & top coolant also checked cooling fan operation converter cabinet radiator fan,4,bhatkheda
uup38,converter system fault active.,2,auto reset,2,bhatkheda
uup38,converter water pump overload switch open/tripped.,2,reboot & restored wtg,1,bhatkheda
uup38,converter water pump overload switch open/tripped.,2,replaced d0232 module,1,bhatkheda
uup38,customer request,1,feeder shutdown taken lws maintenance customer.,1,bhatkheda
uup38,dc bus hardware over-voltage fault.,2,auto reset,2,bhatkheda
uup38,dc bus software under-voltage fault.,2,auto reset,1,bhatkheda
uup38,dc bus software under-voltage fault.,2,reset restore wtg,1,bhatkheda
uup38,detected grid state converter faulted ok.,4,auto reset,2,bhatkheda
uup38,detected grid state converter faulted ok.,4,wtg auto reseted grid normalization,1,bhatkheda
uup38,detected grid state converter faulted ok.,4,wtg reset & restored,1,bhatkheda
uup38,earth fault,1,feeder charged,1,bhatkheda
uup38,efficiency upgrade,2,wtg stopped plc software updation power booster,1,bhatkheda
uup38,efficiency upgrade,2,wtg stopped plc software uploaded power booster up-gradation work,1,bhatkheda
uup38,encoder fault detection error persists.,3,attend,1,bhatkheda
uup38,encoder fault detection error persists.,3,auto reset,1,bhatkheda
uup38,encoder fault detection error persists.,3,checked generator encoder & connection,1,bhatkheda
uup38,encoder rate alarms exceeded treshold.,17,attend,1,bhatkheda
uup38,encoder rate alarms exceeded treshold.,17,auto reset,11,bhatkheda
uup38,encoder rate alarms exceeded treshold.,17,reboot & restored wtg,3,bhatkheda
uup38,encoder rate alarms exceeded treshold.,17,replaced 02 nos. generator earthing carbon brush usable & checked encoder found ok,1,bhatkheda
uup38,encoder rate alarms exceeded treshold.,17,wtg reset & restored wtg,1,bhatkheda
uup38,error,2,error,2,bhatkheda
uup38,external shutdown,3,220 kv bus add new 160 mva transformer eb,1,bhatkheda
uup38,external shutdown,3,mpptcl team take 220kv line shutdown main bus work daloda substation,1,bhatkheda
uup38,external shutdown,3,shutdown taken mpptcl 220kv substation,1,bhatkheda
uup38,feeder 3 tripped earthfault,3,feeder restored,3,bhatkheda
uup38,feeder shutdown ofc cable stringing & tree cutting work.,1,feeder restored,1,bhatkheda
uup38,feeder shutdownfor lws maintenance,2,feeder manitenance completed,2,bhatkheda
uup38,feeder tripped e/f,32,earth fault,2,bhatkheda
uup38,feeder tripped e/f,32,feeder charge,1,bhatkheda
uup38,feeder tripped e/f,32,feeder charged,25,bhatkheda
uup38,feeder tripped e/f,32,feeder charged 16:17 wtg offline scada.,1,bhatkheda
uup38,feeder tripped e/f,32,feeder restored,1,bhatkheda
uup38,feeder tripped e/f,32,feeder tripped due transformer-1 overloaded,1,bhatkheda
uup38,feeder tripped e/f,32,line patrolling observed bird fault removed,1,bhatkheda
uup38,feeder tripped o/c,5,feeder charged,5,bhatkheda
uup38,feeder03- tripped e/f,1,feeder charged,1,bhatkheda
uup38,generator bearing temperature de error limit.,9,generator de & nde side bearing manually greasing done,1,bhatkheda
uup38,generator bearing temperature de error limit.,9,manually generator lubber plc & bearing temperature cool,6,bhatkheda
uup38,generator bearing temperature de error limit.,9,reset restored,1,bhatkheda
uup38,generator bearing temperature de error limit.,9,wtg reset restored,1,bhatkheda
uup38,generator grounding brush worn error.,2,attend,1,bhatkheda
uup38,generator grounding brush worn error.,2,checked generator grounding brush,1,bhatkheda
uup38,generator grounding brush worn warning.,4,attended restored,1,bhatkheda
uup38,generator grounding brush worn warning.,4,checked generator grounding brush,2,bhatkheda
uup38,generator grounding brush worn warning.,4,wtg stopped attending warning,1,bhatkheda
uup38,generator side hardware detected over-current fault phase a.,2,attended restored,1,bhatkheda
uup38,generator side hardware detected over-current fault phase a.,2,replaced new 06 nos. generator power carbon brush,1,bhatkheda
uup38,generator side hardware detected over-current fault phase b.,2,replaced 04 nos. usable generator power carbon brush & work progress,1,bhatkheda
uup38,generator side hardware detected over-current fault phase b.,2,replaced 04 nos. usable generator power carbon brushes & cleaned generator slip ring,1,bhatkheda
uup38,generator side hardware detected over-current fault phase c.,2,generator slip ring,2,bhatkheda
uup38,generator underspeed fault.,1,checked & found generator ground brush wear replaced 02 nos. grounding brush usable,1,bhatkheda
uup38,grid loss,3,auto reset grid voltage ok.,1,bhatkheda
uup38,grid loss,3,wtg auto reset grid normalization,2,bhatkheda
uup38,grid voltage ok.,7,feeder restored,1,bhatkheda
uup38,grid voltage ok.,7,found uss acb ct failure & waiting acb ct,1,bhatkheda
uup38,grid voltage ok.,7,found vcb tripped bucloz relay check & found leakage arrested & top 30 ltr.,1,bhatkheda
uup38,grid voltage ok.,7,line patrolling found isolator-b jaw & 02 nos. jumper burn replacement done,1,bhatkheda
uup38,grid voltage ok.,7,wtg auto reseted grid normalization,1,bhatkheda
uup38,grid voltage ok.,7,wtg auto rested grid normalization,2,bhatkheda
uup38,hub battery backup system ready operation service mode,1,wtg reset restored,1,bhatkheda
uup38,hub healthcheck timeout.,1,auto reset,1,bhatkheda
uup38,hydraulic pump switched many times time period.,9,attend,3,bhatkheda
uup38,hydraulic pump switched many times time period.,9,checked & found hydraulic oil leakage pressure gauge leakage arrested & 10 ltr. oil top work done restored wtg,1,bhatkheda
uup38,hydraulic pump switched many times time period.,9,found oil leakage yaw break caliper arrested & 02 ltr.,1,bhatkheda
uup38,hydraulic pump switched many times time period.,9,reboot & restored wtg,2,bhatkheda
uup38,hydraulic pump switched many times time period.,9,reboot restored wtg,1,bhatkheda
uup38,hydraulic pump switched many times time period.,9,replaced hydraulic unit pressure guage & arrested oil leakage,1,bhatkheda
uup38,hydraulic unit oil temperature high.,3,03 ltr. hydraulic unit oil top work done restored wtg,1,bhatkheda
uup38,hydraulic unit oil temperature high.,3,auto reset,2,bhatkheda
uup38,internal shutdown,37,220/33kv substation yearly maintenance work,1,bhatkheda
uup38,internal shutdown,37,feeder shutdown taken customer 220kv line maintenance gss substation,1,bhatkheda
uup38,internal shutdown,37,feeder shutdown taken customer 220kv line work substation mainteance work,1,bhatkheda
uup38,internal shutdown,37,feeder shutdown taken customer 220kv line work substation maintenance work,2,bhatkheda
uup38,internal shutdown,37,feeder shutdown taken customer 33kv line ct replacement work gss,1,bhatkheda
uup38,internal shutdown,37,feeder shutdown taken customer relay testing work,1,bhatkheda
uup38,internal shutdown,37,feeder shutdown taken customer tree cutting work,3,bhatkheda
uup38,internal shutdown,37,feeder shutdown taken customer tvm meter replacing work,1,bhatkheda
uup38,internal shutdown,37,feeder shutdown taken customer vcb servicing & relay testing work gss,1,bhatkheda
uup38,internal shutdown,37,feeder shutdown taken jumper binding work,1,bhatkheda
uup38,internal shutdown,37,feeder shutdown taken lws maintenance customer,2,bhatkheda
uup38,internal shutdown,37,feeder shutdown taken lws maintenance customer.,4,bhatkheda
uup38,internal shutdown,37,internal feeder shutdown taken customer ofc work,1,bhatkheda
uup38,internal shutdown,37,internal feeder shutdown taken customer pole extension work near goshala,2,bhatkheda
uup38,internal shutdown,37,internal shutdown taken customer,1,bhatkheda
uup38,internal shutdown,37,internal shutdown taken customer 33kv bus maintenance work,1,bhatkheda
uup38,internal shutdown,37,internal shutdown taken customer conductor replacement work,1,bhatkheda
uup38,internal shutdown,37,internal shutdown taken customer dpdc line maintenance work,1,bhatkheda
uup38,internal shutdown,37,internal shutdown taken customer ht tape insulation work,1,bhatkheda
uup38,internal shutdown,37,internal shutdown taken customer jumper repalacement work,1,bhatkheda
uup38,internal shutdown,37,internal shutdown taken customer line maintenance work completed & feeder charged,1,bhatkheda
uup38,internal shutdown,37,internal shutdown taken customer ofc cable stringing work,1,bhatkheda
uup38,internal shutdown,37,internal shutdown taken customer ofc laying work,1,bhatkheda
uup38,internal shutdown,37,internal shutdown taken customer ofc work,1,bhatkheda
uup38,internal shutdown,37,shutdown taken customer feeder-2 suspension insulator fixing work,1,bhatkheda
uup38,internal shutdown,37,shutdown taken mpptcl 220kv line stringing work,1,bhatkheda
uup38,internal shutdown,37,wtg isolator open customer lws maintenance work,1,bhatkheda
uup38,internal shutdown,37,wtg stopped customer 220kv line maintenance gss substation,1,bhatkheda
uup38,internal shutdown,37,wtg stopped customer internal isolator jumper maintenance work,1,bhatkheda
uup38,internal shutdown-feeder 03,1,shutdown taken customer internal line maintenance work,1,bhatkheda
uup38,line side breaker feedback active commanded close.,3,auto reset,3,bhatkheda
uup38,line side hardware detected over-current fault phase a.,6,auto reset,6,bhatkheda
uup38,line side hardware detected over-current fault phase b.,1,reset restore wtg,1,bhatkheda
uup38,line side hardware detected over-current fault phase c.,3,auto reset,2,bhatkheda
uup38,line side hardware detected over-current fault phase c.,3,wtg reset restored,1,bhatkheda
uup38,manual stop,3,220kv s/s shutdown taken lws maintenance work,1,bhatkheda
uup38,manual stop,3,wtg stopped acb panel door ventilation modification work,1,bhatkheda
uup38,manual stop,3,wtg stopped parameters checking work,1,bhatkheda
uup38,maximum time yaw positioning exceeded.,1,auto reset,1,bhatkheda
uup38,modification,3,new plc software version 2.4.0 updated work done,1,bhatkheda
uup38,modification,3,wtg stopped generator (duct) cover fitting work done,1,bhatkheda
uup38,modification,3,wtg stopped ngcc software updated work done,1,bhatkheda
uup38,monitoring hub grid contactor.,2,wtg attending due heavy rainfall & access road blocked,1,bhatkheda
uup38,monitoring hub grid contactor.,2,wtg reset & restored wtg,1,bhatkheda
uup38,nacelle cabinet +3nca200 ups module alarm.,1,auto reset,1,bhatkheda
uup38,nacelle rotation overspeed.,1,wtg reset restored.,1,bhatkheda
uup38,natural calamity,1,auto reseted (high wind),1,bhatkheda
uup38,non plausable pitch state difference,2,auto reset,1,bhatkheda
uup38,non plausable pitch state difference,2,wtg reset restored.,1,bhatkheda
uup38,non plausible pitch state difference.,10,auto reset,8,bhatkheda
uup38,non plausible pitch state difference.,10,auto reseted,1,bhatkheda
uup38,non plausible pitch state difference.,10,wtg reset restored,1,bhatkheda
uup38,offset tower-vibration sensor drivetrain direction error limit,2,auto reset,1,bhatkheda
uup38,offset tower-vibration sensor drivetrain direction error limit,2,wtg reset restored,1,bhatkheda
uup38,pitch started capacitor state hysteresis charge,1,auto reset,1,bhatkheda
uup38,pitch started wrong capacitor state.,7,auto reset,2,bhatkheda
uup38,pitch started wrong capacitor state.,7,wtg reset restored,4,bhatkheda
uup38,pitch started wrong capacitor state.,7,wtg reset restored.,1,bhatkheda
uup38,preventive maintenance,24,attend,3,bhatkheda
uup38,preventive maintenance,24,wtg stopped acb & vcb relay testing & servicing work,1,bhatkheda
uup38,preventive maintenance,24,wtg stopped half yearly preventive maintenance also activity generator alignment work done,2,bhatkheda
uup38,preventive maintenance,24,wtg stopped half yearly preventive maintenance also fixed complete la cable nacelle,2,bhatkheda
uup38,preventive maintenance,24,wtg stopped half yearly preventive maintenance work done,1,bhatkheda
uup38,preventive maintenance,24,wtg stopped half yearly uss maintenance work done,3,bhatkheda
uup38,preventive maintenance,24,wtg stopped uss vcb,1,bhatkheda
uup38,preventive maintenance,24,wtg stopped uss visual preventive maintenance work done,1,bhatkheda
uup38,preventive maintenance,24,wtg stopped uss yearly preventive maintenance work done,1,bhatkheda
uup38,preventive maintenance,24,wtg stopped vcb,1,bhatkheda
uup38,preventive maintenance,24,wtg stopped wtg half yearly preventive maintenance also activity generator alignment done restored wtg,1,bhatkheda
uup38,preventive maintenance,24,wtg stopped yearly preventive maintenance work done,2,bhatkheda
uup38,preventive maintenance,24,wtg stopped yearly preventive maintenance work done restored wtg,1,bhatkheda
uup38,preventive maintenance,24,wtg stopped yearly uss maintenance work,2,bhatkheda
uup38,preventive maintenance,24,wtg stopped yearly wtg maintenance work,2,bhatkheda
uup38,scada disconnected,1,scada disconnected due dje14 hypm,1,bhatkheda
uup38,section isolator open,4,feeder-3 internal isolator open customer line maintenance work work completed isolator closed & restored wtg,1,bhatkheda
uup38,section isolator open,4,wtg internal isolator feeder-3 section-b open customer cable removed work uup30,1,bhatkheda
uup38,section isolator open,4,wtg internal isolator open customer wind mass cable laying work,1,bhatkheda
uup38,section isolator open,4,wtg stopped customer pole repairing work,1,bhatkheda
uup38,slc: emergency stop module error state.,1,reboot & restored wtg,1,bhatkheda
uup38,slc: pitch actuator supervision module error state.,9,attend,1,bhatkheda
uup38,slc: pitch actuator supervision module error state.,9,checked & tighting rotor encoder & coupler also checked connection & pnoz setting,1,bhatkheda
uup38,slc: pitch actuator supervision module error state.,9,reboot & restored wtg,1,bhatkheda
uup38,slc: pitch actuator supervision module error state.,9,wtg reset & restored wtg,2,bhatkheda
uup38,slc: pitch actuator supervision module error state.,9,wtg reset restored,3,bhatkheda
uup38,slc: pitch actuator supervision module error state.,9,wtg reset restored.,1,bhatkheda
uup38,slc: speed supervision module error state.,1,wtg reset & restored wtg,1,bhatkheda
uup38,slc: tower vibration switch tripped.,14,reset & restart,3,bhatkheda
uup38,slc: tower vibration switch tripped.,14,reset restored wtg,4,bhatkheda
uup38,slc: tower vibration switch tripped.,14,wtg reset restored,4,bhatkheda
uup38,slc: tower vibration switch tripped.,14,wtg reset restored.,2,bhatkheda
uup38,slc: tower vibration switch tripped.,14,wtg stopped attending repeated error,1,bhatkheda
uup38,software updation & modification,2,update converter ngcc software,2,bhatkheda
uup38,special activity,13,wtg stopped abnormal sound observed cleaned yaw rim & anemometer alignment done,3,bhatkheda
uup38,special activity,13,wtg stopped blade lps resistance measurement work completed,2,bhatkheda
uup38,special activity,13,wtg stopped blade repairing work,2,bhatkheda
uup38,special activity,13,wtg stopped checking temperature reading power cable cable joint,1,bhatkheda
uup38,special activity,13,wtg stopped gps time synchronization work,1,bhatkheda
uup38,special activity,13,wtg stopped parameter setting work,1,bhatkheda
uup38,special activity,13,wtg stopped pm pending point compliance,2,bhatkheda
uup38,special activity,13,wtg stopped yaw sound checking work,1,bhatkheda
uup38,special activity - amsc stoppage,4,wtg stopped amsc team cmm kit testing work,4,bhatkheda
uup38,special activity - blade lps resistance measurement & inspection,7,wtg stopped blade cleaning work,2,bhatkheda
uup38,special activity - blade lps resistance measurement & inspection,7,wtg stopped blade cleaning work also blade lps resistance measurement work done,1,bhatkheda
uup38,special activity - blade lps resistance measurement & inspection,7,wtg stopped blade lps resistance measurement work,1,bhatkheda
uup38,special activity - blade lps resistance measurement & inspection,7,wtg stopped blade lps resistance measurement work done,3,bhatkheda
uup38,special activity - power cable inspection,1,wtg stopped power cable dressing 03 nos. socks replacement work done restored wtg,1,bhatkheda
uup38,special activity - repeated error rectification,7,attend,4,bhatkheda
uup38,special activity - repeated error rectification,7,"wtg stopped attending warning ""gearbox oil filter 75% clogged.""",1,bhatkheda
uup38,special activity - repeated error rectification,7,"wtg stopped attending warring ""blade 3: pitch cabinet overtemperature working range.""",1,bhatkheda
uup38,special activity - repeated error rectification,7,wtg stopped repeated alarm,1,bhatkheda
uup38,special activity - software updation modification,12,attend,3,bhatkheda
uup38,special activity - software updation modification,12,new v1.0.21 version ngcc software updated work done,1,bhatkheda
uup38,special activity - software updation modification,12,sineax new plc software version 2.4.1 updated work done,1,bhatkheda
uup38,special activity - software updation modification,12,wtg stopped cmm kit installation (emi filter) & modification work,1,bhatkheda
uup38,special activity - software updation modification,12,wtg stopped parameter setting work,2,bhatkheda
uup38,special activity - software updation modification,12,wtg stopped plc software updation power booster,2,bhatkheda
uup38,special activity - software updation modification,12,wtg stopped plc software uploaded power booster up-gradation work,1,bhatkheda
uup38,special activity - software updation modification,12,wtg stopped power booster up-gradation work,1,bhatkheda
uup38,special activity - uss yard inspection,2,wtg stopped transformer leakage arrested work,1,bhatkheda
uup38,special activity - uss yard inspection,2,wtg stopped uss power cable recrimping work & wtg stopped yearly uss maintenance work,1,bhatkheda
uup38,special activity - wtg critical points checking,10,special activity - wtg critical points checking,1,bhatkheda
uup38,special activity - wtg critical points checking,10,wtg stopped blade cleaning work done restored wtg,1,bhatkheda
uup38,special activity - wtg critical points checking,10,wtg stopped blade cleaning work.,1,bhatkheda
uup38,special activity - wtg critical points checking,10,wtg stopped cmm kit modification checking work done,1,bhatkheda
uup38,special activity - wtg critical points checking,10,wtg stopped convertor inspection work,1,bhatkheda
uup38,special activity - wtg critical points checking,10,wtg stopped coolant drain top 45 ltr. work done convertor cooling unit restored wtg,1,bhatkheda
uup38,special activity - wtg critical points checking,10,wtg stopped rotor power cable checking work,1,bhatkheda
uup38,special activity - wtg critical points checking,10,wtg stopped stator breaker inspection work,1,bhatkheda
uup38,special activity - wtg critical points checking,10,wtg stopped winch door fixing work,1,bhatkheda
uup38,special activity - wtg critical points checking,10,wtg stopped winch testing & climb assist checking & inspection work done,1,bhatkheda
uup38,special activity - wtg parameters checking,3,wtg stopped anemometer parameter setting done,1,bhatkheda
uup38,special activity - wtg parameters checking,3,wtg stopped parameter checking work,1,bhatkheda
uup38,special activity - wtg parameters checking,3,wtg stopped software parameter checking work done,1,bhatkheda
uup38,stator breaker failed closing demanded close.,9,auto reset,3,bhatkheda
uup38,stator breaker failed closing demanded close.,9,replaced convertor cabinet stator breaker repairable work done,1,bhatkheda
uup38,stator breaker failed closing demanded close.,9,wtg reset restored,4,bhatkheda
uup38,stator breaker failed closing demanded close.,9,wtg restoration work progress,1,bhatkheda
uup38,stator breaker opened undervoltage release buffer ready.,14,auto reset,12,bhatkheda
uup38,stator breaker opened undervoltage release buffer ready.,14,wtg reset restored,1,bhatkheda
uup38,stator breaker opened undervoltage release buffer ready.,14,wtg reset restored.,1,bhatkheda
uup38,temperature cable loop- connection point t4 error level,10,wtg reset & restored wtg,1,bhatkheda
uup38,temperature cable loop- connection point t4 error level,10,wtg reset restored,9,bhatkheda
uup38,testing,1,testing ajay,1,bhatkheda
uup38,torquing tensioning,5,attend,1,bhatkheda
uup38,torquing tensioning,5,wtg stopped blade tensioning & tower torquing also activity winch testing & climb assist checking work done,2,bhatkheda
uup38,torquing tensioning,5,wtg stopped tower torquing & blade tensioning work,1,bhatkheda
uup38,torquing tensioning,5,wtg stopped tower torquing & blade tensioning work done,1,bhatkheda
uup38,torquing tensioning attend,1,attend,1,bhatkheda
uup38,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,6,attend,1,bhatkheda
uup38,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,6,auto reset,1,bhatkheda
uup38,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,6,replaced acceleration sensor usable also checked yaw break caliper found ok,1,bhatkheda
uup38,tower-vibration (acceleration peak-to-peak value) drivetrain direction error limit,6,wtg reset restored,3,bhatkheda
uup38,tower-vibration sensors drivetrain direction defective,3,cleaning yaw rim surface & checked connections acceleration sensor also checked nacelle & rotor bolt torquing found ok,1,bhatkheda
uup38,tower-vibration sensors drivetrain direction defective,3,replaced acceleration sensor new one restored wtg,1,bhatkheda
uup38,tower-vibration sensors drivetrain direction defective,3,wtg reset & restored wtg,1,bhatkheda
uup38,voltage difference,4,auto reset grid voltage ok.,2,bhatkheda
uup38,voltage difference,4,auto reset grid voltage ok. (heavy jerk feeder),1,bhatkheda
uup38,voltage difference,4,internal isolator open dje16 closed properly & restored wtg,1,bhatkheda
uup38,wtg offline,2,inox scada issue,2,bhatkheda
uup38,wtg stopped customer 220kv line work mpptcl,2,shutdown taken mpptcl feeder termination & jumpering work 220kv nagda neemuch-ii lilo line,2,bhatkheda
uup38,wtg stopped feeder mainenanace work,1,wtg stopped internal isolator open line maintenance work,1,bhatkheda
uup38,yaw converter error occurred.,8,checked yaw motor,2,bhatkheda
uup38,yaw converter error occurred.,8,reboot & restored wtg,2,bhatkheda
uup38,yaw converter error occurred.,8,removed cable twist,4,bhatkheda
uup38,yaw converter state error drive overheat.,1,reboot & restored wtg,1,bhatkheda
uup38,yaw converter state error external fault.,4,attended,2,bhatkheda
uup38,yaw converter state error external fault.,4,auto reset,1,bhatkheda
uup38,yaw converter state error external fault.,4,found 24v connection yaw break feedback loosed correct,1,bhatkheda
uvm207,0,145,0,145,periyapatti
uvm207,0,7,0,7,periyapatti
uvm207,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
uvm207,acknowledge time,1,acknowledged scada,1,periyapatti
uvm207,auto yawing,3,auto reset,3,periyapatti
uvm207,automatic test activated: 9,1,auto reset,1,periyapatti
uvm207,autoreset,1,charged reboot,1,periyapatti
uvm207,blade crack repair work,1,work progress,1,periyapatti
uvm207,blade repair work,4,blade repair work,2,periyapatti
uvm207,blade repair work,4,blade repair work progress,1,periyapatti
uvm207,blade repair work,4,blade repaire work,1,periyapatti
uvm207,bus pt fail 400 kv ss,1,tneb scope,1,periyapatti
uvm207,comm. failure,1,communication dropped 16.04,1,periyapatti
uvm207,comm.fail.,1,comm. failed 16/04,1,periyapatti
uvm207,communication error,1,nil,1,periyapatti
uvm207,communication failure,3,communication failure,1,periyapatti
uvm207,communication failure,3,nil,2,periyapatti
uvm207,controller reboot time,1,charged reboot,1,periyapatti
uvm207,controller rebooting time,1,acknowledged scada,1,periyapatti
uvm207,derate,1,auto reset,1,periyapatti
uvm207,earth fault controller rebooting,1,feeder charged,1,periyapatti
uvm207,earth fault controller rebooting time,1,feeder charged,1,periyapatti
uvm207,exex low voltage l1: 1v,1,lc tree cutting,1,periyapatti
uvm207,exex low voltage l1: 2v,2,feeder 6 tripped due earth fault,1,periyapatti
uvm207,exex low voltage l1: 2v,2,lc project pending work,1,periyapatti
uvm207,exex low voltage l2: 1v,1,earth fault,1,periyapatti
uvm207,exex low voltage l2: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
uvm207,exex low voltage l2: 2v rebooting time pause rcs 13,1,230kv line trip due current fault controller rebooting load shedding,1,periyapatti
uvm207,exex low voltage l3: 1v,6,230 kv line current fault trip,1,periyapatti
uvm207,exex low voltage l3: 1v,6,230kv line trip due busbar trip relay operated,1,periyapatti
uvm207,exex low voltage l3: 1v,6,earth fault,2,periyapatti
uvm207,exex low voltage l3: 1v,6,feeder 4 lc work,1,periyapatti
uvm207,exex low voltage l3: 1v,6,feeder 6-trip due earth fault,1,periyapatti
uvm207,extreme yawerror 6.6m/s159.0°,2,auto restart,1,periyapatti
uvm207,extreme yawerror 6.6m/s159.0°,2,yawsystem auto restart,1,periyapatti
uvm207,extreme yawerror 8.0m/s141.1°,1,auto reset,1,periyapatti
uvm207,fdr trip e/f,1,charged feeder,1,periyapatti
uvm207,feeder 6 lc,1,charged work completion,1,periyapatti
uvm207,feeder 6 lc 33kv ht line maintenance work,1,run turbine completing line maintenance,1,periyapatti
uvm207,feeder 6 lc reboot time,2,charged work completion,2,periyapatti
uvm207,feeder 6 lc tree cutting,1,charged tree cutting work,1,periyapatti
uvm207,feeder trip current,1,charged feeder,1,periyapatti
uvm207,feeder trip current fault,1,charged feeder,1,periyapatti
uvm207,feeder trip due current,1,frequency error 1: 0.54 hz rebooting time,1,periyapatti
uvm207,feeder trip due e/f,1,charged feeder,1,periyapatti
uvm207,feeder trip e/f,6,charged feeder,6,periyapatti
uvm207,frequency error 1: 0.44 hz,4,230kv trip due pt failure anikadavu ss,1,periyapatti
uvm207,frequency error 1: 0.44 hz,4,earth fault,1,periyapatti
uvm207,frequency error 1: 0.44 hz,4,feeder trip due earth fault,2,periyapatti
uvm207,frequency error 1: 0.45 hz,1,charged feeder,1,periyapatti
uvm207,frequency error 1: 0.47 hz,1,feeder trip due earh fault,1,periyapatti
uvm207,frequency error 1: 0.54 hz,1,feeder 06earth fault,1,periyapatti
uvm207,frequency error 1: 0.55 hz,5,earth fault,1,periyapatti
uvm207,frequency error 1: 0.55 hz,5,feeder earth fault trip,1,periyapatti
uvm207,frequency error 1: 0.55 hz,5,feeder trip,2,periyapatti
uvm207,frequency error 1: 0.55 hz,5,feeder tripped substation,1,periyapatti
uvm207,frequency error 1: 0.55 hz controller rebooting time,2,auto reset,2,periyapatti
uvm207,frequency error 1: 0.56 hz,7,acknowledged scada,1,periyapatti
uvm207,frequency error 1: 0.56 hz,7,controller rebooting time,1,periyapatti
uvm207,frequency error 1: 0.56 hz,7,feeder 06 earth fault,2,periyapatti
uvm207,frequency error 1: 0.56 hz,7,feeder 6 trip due el controller rebooting,1,periyapatti
uvm207,frequency error 1: 0.56 hz,7,feeder trip,1,periyapatti
uvm207,frequency error 1: 0.56 hz,7,feeder trip due earth fault,1,periyapatti
uvm207,frequency error 1: 0.56 hz rebooting time,1,feeder trip due earth fault controller rebooting,1,periyapatti
uvm207,frequency error 3: 0.45 hz grid feeder 6 lc,1,charged work completion &reset alarm,1,periyapatti
uvm207,frequency error 3: 0.54 hz,1,feeder trip due earth fault,1,periyapatti
uvm207,gen stator cb open,4,auto reset,2,periyapatti
uvm207,gen stator cb open,4,log & event checked turbine manual reset,1,periyapatti
uvm207,gen stator cb open,4,manual reset,1,periyapatti
uvm207,genbreakeropenus12626ul12603,1,ups internal error fault replaced new one,1,periyapatti
uvm207,generation backdown,1,manually stopped turbine,1,periyapatti
uvm207,genspdhighreverse: -0035 rpm,1,auto reset,1,periyapatti
uvm207,grid volt stop lim 768%,1,feeder trip,1,periyapatti
uvm207,high cur.grid inv. l1:2170a,1,transformer 3 trip,1,periyapatti
uvm207,hubsafetysystem batt.level err,2,hub safety system battery level error feedback signal checked pilz system,1,periyapatti
uvm207,hubsafetysystem batt.level err,2,running time error occurred related circuits checked found safety system battery fuse loose connection corrected,1,periyapatti
uvm207,hubsafty hydrhubsafty hydrpres low dblk pres low dblk,1,hub safety system signal cable internal core damage condition cable corrected hub signal checking completed.,1,periyapatti
uvm207,lc close jumber near unp680 completing ofc laying work,1,charged feeder,1,periyapatti
uvm207,lc jumber connecting work,1,vharged thre feeder,1,periyapatti
uvm207,lc line pending point work,1,charged work completion,1,periyapatti
uvm207,lc new turbine connecting work,1,charged feeder,1,periyapatti
uvm207,lc ofc cable laying work,2,charged feeder,1,periyapatti
uvm207,lc ofc cable laying work,2,charged turbine,1,periyapatti
uvm207,lc project pending ofc cable work,1,feeder charged,1,periyapatti
uvm207,lc project pending work,6,feeder charged,6,periyapatti
uvm207,lc taken substation,1,manually stop ofc work,1,periyapatti
uvm207,load shedding,4,charged normalis ed,1,periyapatti
uvm207,load shedding,4,charged normalissed,3,periyapatti
uvm207,low current l1:1082a- others 1599a,1,33kv yard hg fuse failure,1,periyapatti
uvm207,low oil level hydraulic,1,grid resume time error occurred. checkd time found c blade manifold actuator hose oring damage. replaced reset wtg.,1,periyapatti
uvm207,low voltage l2: 1 v,1,feeder triped substation,1,periyapatti
uvm207,low voltage l3: 0 v,1,feeder 6 lc work controller rebooting,1,periyapatti
uvm207,low voltage l3: 1 v,1,earth fault,1,periyapatti
uvm207,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
uvm207,manual stop,1,blade repair work,1,periyapatti
uvm207,manual stop due load shedding,1,charged normali sed,1,periyapatti
uvm207,manually stop ofc work,1,wtg running,1,periyapatti
uvm207,pause due feeder-6 lc work feeder 6 lc lc work contrloller rebot time,1,charged work completion,1,periyapatti
uvm207,pause pressed keyboard,1,power rating upgradation,1,periyapatti
uvm207,pause rcs,2,turbine stopped due feeder 6 lc work,2,periyapatti
uvm207,pause rcs 0,5,1.5 years b service work,1,periyapatti
uvm207,pause rcs 0,5,cim4562 work,1,periyapatti
uvm207,pause rcs 0,5,transformer inspection,1,periyapatti
uvm207,pause rcs 0,5,transformer proactive inspection completed,1,periyapatti
uvm207,pause rcs 0,5,yaw cable twist sensor replaced,1,periyapatti
uvm207,pause rcs 12,2,feeder 6 lc work controller rebot time load shedding,1,periyapatti
uvm207,pause rcs 12,2,load shedding,1,periyapatti
uvm207,pause rcs 12 grid load shedding,6,charged normalissed,6,periyapatti
uvm207,pause rcs 13,197,230kv lc monthly maintenance work,1,periyapatti
uvm207,pause rcs 13,197,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
uvm207,pause rcs 13,197,33kv yard project pending point work,1,periyapatti
uvm207,pause rcs 13,197,add. energy meter fixed feeder panel,1,periyapatti
uvm207,pause rcs 13,197,back,9,periyapatti
uvm207,pause rcs 13,197,backdown,122,periyapatti
uvm207,pause rcs 13,197,controller rebooting time turbine controller rebooting time feeder charged,1,periyapatti
uvm207,pause rcs 13,197,ct/pt inspection work,1,periyapatti
uvm207,pause rcs 13,197,lc new solar power transformer moving work,1,periyapatti
uvm207,pause rcs 13,197,lc project pending ofc cable work,1,periyapatti
uvm207,pause rcs 13,197,lc work ofc cable laying work,1,periyapatti
uvm207,pause rcs 13,197,load shedding,18,periyapatti
uvm207,pause rcs 13,197,partial lc bird guard fixing work,4,periyapatti
uvm207,pause rcs 13,197,pin insulator removed cross arm,2,periyapatti
uvm207,pause rcs 13,197,stopped due customer request (above 140 145 mw,2,periyapatti
uvm207,pause rcs 13,197,transformer inspection work,5,periyapatti
uvm207,pause rcs 13,197,trurbine pause lc,1,periyapatti
uvm207,pause rcs 13,197,tubine pause lc work,2,periyapatti
uvm207,pause rcs 13,197,turbine manual stop feeder 1 & 2 relay testing work,1,periyapatti
uvm207,pause rcs 13,197,turbine pause 33kv line bird guard fixing work,1,periyapatti
uvm207,pause rcs 13,197,turbine pause bird guard fixing work,1,periyapatti
uvm207,pause rcs 13,197,turbine pause feeder 6 lc work,2,periyapatti
uvm207,pause rcs 13,197,turbine pause going take line maintenance work,2,periyapatti
uvm207,pause rcs 13,197,turbine pause load shedding,2,periyapatti
uvm207,pause rcs 13,197,turbine paused lc work,4,periyapatti
uvm207,pause rcs 13,197,turbine paused project pending work,1,periyapatti
uvm207,pause rcs 13,197,turbine service day 1,1,periyapatti
uvm207,pause rcs 13,197,turbine stop lc work,1,periyapatti
uvm207,pause rcs 13,197,turbine stopped due feeder 6 lc work,1,periyapatti
uvm207,pause rcs 13,197,turbine stopped due lc,1,periyapatti
uvm207,pause rcs 13,197,turbine stopped lc work,2,periyapatti
uvm207,pause rcs 13,197,uss yard ht sleeve providing work,1,periyapatti
uvm207,pause rcs 13,197,vcs temp high inspection work,1,periyapatti
uvm207,pause rcs 13,197,wtg manual stop power control setting changing work,1,periyapatti
uvm207,pause rcs 13 exex low voltage l2: 1v controller rebot time,1,charged pause due feeder-6 lc work feeder 6 lc lc work contrloller rebot time work completion,1,periyapatti
uvm207,pause rcs 13 exex low voltage l2: 1v rebooting time,1,lc unwanted object removing line. controller rebooting,1,periyapatti
uvm207,pause rcs 13 grid back,1,charged backdown,1,periyapatti
uvm207,pause rcs 13 grid load shedding,6,charged normalised,6,periyapatti
uvm207,pause rcs 14,13,blade repair work done,1,periyapatti
uvm207,pause rcs 14,13,cim implementation work,1,periyapatti
uvm207,pause rcs 14,13,load shedding,1,periyapatti
uvm207,pause rcs 14,13,nacelle fan inspection work,1,periyapatti
uvm207,pause rcs 14,13,software & xml file updation,1,periyapatti
uvm207,pause rcs 14,13,transformer inspection work,2,periyapatti
uvm207,pause rcs 14,13,turbine manual stop power setting change work,1,periyapatti
uvm207,pause rcs 14,13,turbine scheduled service,1,periyapatti
uvm207,pause rcs 14,13,turbine stopped due feeder 6 lc work,1,periyapatti
uvm207,pause rcs 14,13,turbine stopped due lc,1,periyapatti
uvm207,pause rcs 14,13,wtg inspection work & cw-ccw control circuit relay replaced,1,periyapatti
uvm207,pause rcs 14,13,wtg stopped due 230kv lc work,1,periyapatti
uvm207,pause rcs13,2,turbine paused lc work,2,periyapatti
uvm207,pitch pos meas. signal fault,1,wtg reset.,1,periyapatti
uvm207,pitch ref:78.0°,1,FALSE,1,periyapatti
uvm207,prop valve c status fault,1,wtg reset,1,periyapatti
uvm207,prop valve status fault,3,auto reset,2,periyapatti
uvm207,prop valve status fault,3,manual reset location,1,periyapatti
uvm207,rebooting time,3,controller rebooting,1,periyapatti
uvm207,rebooting time,3,feeder charged,1,periyapatti
uvm207,rebooting time,3,wtg charged,1,periyapatti
uvm207,rt dip exc.lim.: 33%: 826e-2s,1,feeder 06 earth fault,1,periyapatti
uvm207,rt dip exc.lim.: 40%: 20e-2s,1,feeder 5 trip due current,1,periyapatti
uvm207,slip:-027 limits 1 generator,1,auto reset,1,periyapatti
uvm207,slip:-028 limits 1 generator,3,auto reset,3,periyapatti
uvm207,software updation,1,software updated,1,periyapatti
uvm207,stoppage,3,nil,3,periyapatti
uvm207,turbine manually stopped due backdown,1,charged normalissed,1,periyapatti
uvm207,turbine stopped due lc,2,manually stopped ofc work jumper connected.,1,periyapatti
uvm207,turbine stopped due lc,2,project pending work,1,periyapatti
uvm207,vob disconnected,1,comm. dropped,1,periyapatti
uvm207,vob server,2,shutdown taken vestas maintenance,1,periyapatti
uvm207,vob server,2,vob server,1,periyapatti
uvm207,yaw cable twist reset,3,auto reset,3,periyapatti
uvm207,yaw nacelle position reset,6,auto reset,6,periyapatti
uvm207,yaw nacelle position reset yaw system,2,auto reset,1,periyapatti
uvm207,yaw nacelle position reset yaw system,2,autoreset,1,periyapatti
uvm207,yawuntwist ccw: code 5,1,FALSE,1,periyapatti
uvm207,yawuntwistccw,1,auto reset,1,periyapatti
uvm207,yawuntwistccw code 5 540°,4,auto reset,4,periyapatti
uvm207,yawuntwistccw code 6 540°,1,auto reset,1,periyapatti
uvm207,yawuntwistccw: code 5,7,auto reset,2,periyapatti
uvm207,yawuntwistccw: code 5,7,FALSE,5,periyapatti
uvm207,yawuntwistccw: code 5- 540°,8,auto reset,8,periyapatti
uvm207,yawuntwistccw: code 5- 548°,1,auto reset,1,periyapatti
uvm207,yawuntwistccw: code 5- 553°,1,auto reset,1,periyapatti
uvm207,yawuntwistccw: code 6,2,FALSE,2,periyapatti
uvm207,yawuntwistccw: code 6- 565°,1,auto reset,1,periyapatti
uvm207,yawuntwistccw: code 6- 567°,1,auto reset auto reset,1,periyapatti
uvm207,yawuntwistccw: code 6- 815°,1,auto reset,1,periyapatti
uvm207,yawuntwistcw code 3 540°,1,auto reset,1,periyapatti
uvm207,yawuntwistcw: code 3,1,auto reset,1,periyapatti
uvm207,yawuntwistcw: code 3--000540°,1,auto reset,1,periyapatti
uvm211,0,162,0,162,periyapatti
uvm211,0,7,0,1,periyapatti
uvm211,0,7,0,6,periyapatti
uvm211,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
uvm211,acknowledge time,1,acknowledged scada,1,periyapatti
uvm211,auto yawing,1,auto reset,1,periyapatti
uvm211,automatic test activated,1,auto reset,1,periyapatti
uvm211,automatic test activated: 9,1,auto reset,1,periyapatti
uvm211,backdown,1,pause rcs 13,1,periyapatti
uvm211,blade load sensor calibration work,1,charged calibration work completed,1,periyapatti
uvm211,breakdown,1,nil,1,periyapatti
uvm211,bus pt fail 400 kv ss,1,tneb scope,1,periyapatti
uvm211,comm error,1,comm. failure due tree cutting work,1,periyapatti
uvm211,comm. fail.,2,comm. failed 16th/04,1,periyapatti
uvm211,comm. fail.,2,comm.restored,1,periyapatti
uvm211,comm. failure,1,communication dropped 16.04,1,periyapatti
uvm211,communication error,1,nil,1,periyapatti
uvm211,communication failure,4,communication failure,1,periyapatti
uvm211,communication failure,4,nil,3,periyapatti
uvm211,controller rebooting time,2,acknowledged scada,1,periyapatti
uvm211,controller rebooting time,2,charged reboot,1,periyapatti
uvm211,ct/pt oil leakage inspection work,1,wtg running,1,periyapatti
uvm211,earth fault controller rebooting,1,feeder charged,1,periyapatti
uvm211,earth fault controller rebooting time,1,feeder charged,1,periyapatti
uvm211,emf acc 1 press low,1,FALSE,1,periyapatti
uvm211,exex low voltage l1: 1v,1,lc tree cutting,1,periyapatti
uvm211,exex low voltage l1: 2v,2,feeder 6 tripped due earth fault,1,periyapatti
uvm211,exex low voltage l1: 2v,2,lc project pending work,1,periyapatti
uvm211,exex low voltage l2: 1v,2,230kv line trip due current fault controller rebooting,1,periyapatti
uvm211,exex low voltage l2: 1v,2,earth fault,1,periyapatti
uvm211,exex low voltage l3,2,earth fault,2,periyapatti
uvm211,exex low voltage l3: 1v,7,230 kv line current fault trip,1,periyapatti
uvm211,exex low voltage l3: 1v,7,230kv line trip due busbar trip relay operated,2,periyapatti
uvm211,exex low voltage l3: 1v,7,feeder 4 lc work,1,periyapatti
uvm211,exex low voltage l3: 1v,7,feeder 6 tripped due earth fault,1,periyapatti
uvm211,exex low voltage l3: 1v,7,feeder 6-trip due earth fault,1,periyapatti
uvm211,exex low voltage l3: 1v,7,grid feeder triped substation,1,periyapatti
uvm211,exex low voltage l3: 2v,1,earth fault,1,periyapatti
uvm211,extreme yawerror 12.6m/s 77.1°,1,auto reset,1,periyapatti
uvm211,fdr trip e/f grid inv. hw error l1,1,charged feeder,1,periyapatti
uvm211,feder trip e/f,1,charged feeder,1,periyapatti
uvm211,feeder 6 lc,1,charged work completion,1,periyapatti
uvm211,feeder 6 lc 33kv ht line maintenance work,1,run turbine completing line maintenance,1,periyapatti
uvm211,feeder 6 lc frequency error 3: 0.45 hz,1,charged reset,1,periyapatti
uvm211,feeder 6 lc reboot time,2,charged work completion,2,periyapatti
uvm211,feeder trip current,1,charged feeder,1,periyapatti
uvm211,feeder trip e/f,5,charged feeder,5,periyapatti
uvm211,frequency error 1: 0.44 hz,5,230kv trip due pt failure anikadavu ss,1,periyapatti
uvm211,frequency error 1: 0.44 hz,5,earth fault,1,periyapatti
uvm211,frequency error 1: 0.44 hz,5,feeder trip due earth fault,2,periyapatti
uvm211,frequency error 1: 0.44 hz,5,manually reset turbine charging 230kv,1,periyapatti
uvm211,frequency error 1: 0.45 hz,1,charged feeder,1,periyapatti
uvm211,frequency error 1: 0.47 hz,1,feeder trip due earh fault,1,periyapatti
uvm211,frequency error 1: 0.53 hz controller rebooting time,1,auto reset,1,periyapatti
uvm211,frequency error 1: 0.53 hz controller rebooting time yaw cable twist reset,1,auto restart,1,periyapatti
uvm211,frequency error 1: 0.54 hz rebooting time,1,feeder trip due current,1,periyapatti
uvm211,frequency error 1: 0.55 hz,5,earth fault,1,periyapatti
uvm211,frequency error 1: 0.55 hz,5,feeder 06earth fault,1,periyapatti
uvm211,frequency error 1: 0.55 hz,5,feeder earth fault trip,1,periyapatti
uvm211,frequency error 1: 0.55 hz,5,feeder trip,1,periyapatti
uvm211,frequency error 1: 0.55 hz,5,feeder tripped substation,1,periyapatti
uvm211,frequency error 1: 0.56 hz,7,feeder 06 earth fault,2,periyapatti
uvm211,frequency error 1: 0.56 hz,7,feeder 6 trip due el controller rebooting,1,periyapatti
uvm211,frequency error 1: 0.56 hz,7,feeder 6 tripped due earth fault controller rebooting time,1,periyapatti
uvm211,frequency error 1: 0.56 hz,7,feeder trip,1,periyapatti
uvm211,frequency error 1: 0.56 hz,7,feeder trip due earth fault,1,periyapatti
uvm211,frequency error 1: 0.56 hz,7,turbine acknowledged scada,1,periyapatti
uvm211,frequency error 1: 0.56 hz rebooting time,1,feeder trip due earth fault controller rebooting,1,periyapatti
uvm211,frequency error 3: 0.54 hz,1,feeder trip due earth fault,1,periyapatti
uvm211,gen stator cb open,4,acknowledged scada,1,periyapatti
uvm211,gen stator cb open,4,auto reset,1,periyapatti
uvm211,gen stator cb open,4,manual reset,2,periyapatti
uvm211,grid volt stop lim 768%,1,feeder trip,1,periyapatti
uvm211,high cur.grid inv. l1:2170a,1,transformer 3 trip,1,periyapatti
uvm211,high cur.rotor inv. l1:2571a,1,acknowledged scada,1,periyapatti
uvm211,hubsafetysystem batt.charg.err,1,scada thorugh reset turbine,1,periyapatti
uvm211,hubsafty hydrpres low blda pitch system,1,check manually started,1,periyapatti
uvm211,internal sublogic error,2,auto reset,2,periyapatti
uvm211,lc bird guard fixing work,1,charged work completion,1,periyapatti
uvm211,lc jumber connecting work,1,charged feeder,1,periyapatti
uvm211,lc open jumber near unp680 ofc laying work,1,charged feeder,1,periyapatti
uvm211,lc project pending ofc cable work,1,feeder charged,1,periyapatti
uvm211,lc project pending work,6,feeder charged,6,periyapatti
uvm211,lc taken substation,2,feeder 6 charged,1,periyapatti
uvm211,lc taken substation,2,manualy stop ofc work,1,periyapatti
uvm211,lc work contrloller rebot time,1,lc work contrloller rebot time,1,periyapatti
uvm211,load shedding,1,charged normalised,1,periyapatti
uvm211,load sheding,1,charged normalised,1,periyapatti
uvm211,low voltage l3: 1 v,1,earth fault,1,periyapatti
uvm211,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
uvm211,manually stop ofc work,1,wtg running,1,periyapatti
uvm211,pause due feeder-6 lc work lc work contrloller rebot time,1,charged completion work,1,periyapatti
uvm211,pause pressed keyboard,1,power rating upgradation,1,periyapatti
uvm211,pause rcs,3,data collection work.,1,periyapatti
uvm211,pause rcs,3,turbine stopped due feeder 6 lc work,2,periyapatti
uvm211,pause rcs 12,2,load shedding,1,periyapatti
uvm211,pause rcs 12,2,turbine pause lc taken,1,periyapatti
uvm211,pause rcs 12 grid load shedding,3,charged normalised,2,periyapatti
uvm211,pause rcs 12 grid load shedding,3,charged normalissed,1,periyapatti
uvm211,pause rcs 12 turbine pause due feeder-6 lc work exex low voltage l2: 1v grid feeder 6 lc,1,charged work completion,1,periyapatti
uvm211,pause rcs 13,124,230kv lc monthly maintenance work,1,periyapatti
uvm211,pause rcs 13,124,230kv line shutdown tneb/anikadav ss maintenance,2,periyapatti
uvm211,pause rcs 13,124,33kv yard side switch closed,1,periyapatti
uvm211,pause rcs 13,124,add. energy meter fixed feeder panel,1,periyapatti
uvm211,pause rcs 13,124,back,3,periyapatti
uvm211,pause rcs 13,124,backdown,61,periyapatti
uvm211,pause rcs 13,124,backdown ring replaced,1,periyapatti
uvm211,pause rcs 13,124,ct/pt inspection work,1,periyapatti
uvm211,pause rcs 13,124,lc new solar power transformer moving work,1,periyapatti
uvm211,pause rcs 13,124,lc project pending ofc cable work,1,periyapatti
uvm211,pause rcs 13,124,lc work ofc cable laying work,1,periyapatti
uvm211,pause rcs 13,124,load shedding,12,periyapatti
uvm211,pause rcs 13,124,partial lc bird guard fixing work,4,periyapatti
uvm211,pause rcs 13,124,pause rcs 13,1,periyapatti
