Asset_Name,Reason_Comments,Total_Count_Reason_Comment,Reason_ActionTaken,Total_Count_ActionTaken,Location
uvm211,pause rcs 13,124,scheduled service,1,periyapatti
uvm211,pause rcs 13,124,stopped due customer request (above 140 145 mw,1,periyapatti
uvm211,pause rcs 13,124,transformer inspection work,5,periyapatti
uvm211,pause rcs 13,124,tubine pause lc work,2,periyapatti
uvm211,pause rcs 13,124,turbine manual stop feeder 1 & 2 relay testing work,1,periyapatti
uvm211,pause rcs 13,124,turbine pause 33kv line bird guard fixing work,1,periyapatti
uvm211,pause rcs 13,124,turbine pause bird guard fixing work,1,periyapatti
uvm211,pause rcs 13,124,turbine pause feeder 6 lc work,2,periyapatti
uvm211,pause rcs 13,124,turbine pause going take line maintenance work,2,periyapatti
uvm211,pause rcs 13,124,turbine pause lc,1,periyapatti
uvm211,pause rcs 13,124,turbine pause lc work,1,periyapatti
uvm211,pause rcs 13,124,turbine pause load shedding,1,periyapatti
uvm211,pause rcs 13,124,turbine paused lc work,4,periyapatti
uvm211,pause rcs 13,124,turbine paused project pending work,1,periyapatti
uvm211,pause rcs 13,124,turbine stop lc work,1,periyapatti
uvm211,pause rcs 13,124,turbine stopped due feeder 6 lc work,1,periyapatti
uvm211,pause rcs 13,124,turbine stopped due lc,1,periyapatti
uvm211,pause rcs 13,124,turbine stopped lc work,2,periyapatti
uvm211,pause rcs 13,124,uss yard ctpt oil leakage inspection done & solve,1,periyapatti
uvm211,pause rcs 13,124,uss yard ht sleeve providing work,1,periyapatti
uvm211,pause rcs 13,124,vcs temp high inspection work,1,periyapatti
uvm211,pause rcs 13,124,wtg manual stop power control setting changing work,1,periyapatti
uvm211,pause rcs 13 exex low voltage l2: 1v rebooting time,1,turbine pause lc work lc unwanted object removing line. controller rebooting,1,periyapatti
uvm211,pause rcs 13 grid back,1,charged backdown,1,periyapatti
uvm211,pause rcs 13 low voltage l3: 0 v rebooting time,1,waiting lc feeder 6 lc work controller rebooting,1,periyapatti
uvm211,pause rcs 14,14,6 month b service,1,periyapatti
uvm211,pause rcs 14,14,blade load sensor test,1,periyapatti
uvm211,pause rcs 14,14,cim4562 work,1,periyapatti
uvm211,pause rcs 14,14,earth strip fixing work,1,periyapatti
uvm211,pause rcs 14,14,load shedding,1,periyapatti
uvm211,pause rcs 14,14,service,1,periyapatti
uvm211,pause rcs 14,14,software & xml file updation,1,periyapatti
uvm211,pause rcs 14,14,software uploading,1,periyapatti
uvm211,pause rcs 14,14,transformer inspection work,2,periyapatti
uvm211,pause rcs 14,14,turbine manual stop power setting change work,1,periyapatti
uvm211,pause rcs 14,14,turbine stop transformer pro-active inspection work coupling damper plate replaced work,1,periyapatti
uvm211,pause rcs 14,14,turbine stopped due feeder 6 lc work,1,periyapatti
uvm211,pause rcs 14,14,wtg stopped due 230kv lc work,1,periyapatti
uvm211,pause rcs12 grid load shedding,1,charged normalissed,1,periyapatti
uvm211,pause rcs13,2,turbine paused lc work switch gear charging & rebooting time,2,periyapatti
uvm211,reboot time,1,charged reboot,1,periyapatti
uvm211,rebooting time,3,controller rebooting,2,periyapatti
uvm211,rebooting time,3,wtg charged,1,periyapatti
uvm211,rt dip exc.lim.: 32%: 818e-2s,1,feeder 06 earth fault,1,periyapatti
uvm211,rt dip exc.lim.: 40%: 20e-2s,1,feeder 5 trip due current,1,periyapatti
uvm211,slip:-027 limits 1,1,auto reset,1,periyapatti
uvm211,slip:-028 limits 1 generator,3,auto resest,1,periyapatti
uvm211,slip:-028 limits 1 generator,3,auto reset,2,periyapatti
uvm211,stoppage,1,nil,1,periyapatti
uvm211,stopped due bls test blade load fault warning,1,bls test completed,1,periyapatti
uvm211,turbine pause lc taken feeder 6 lc tree cutting rebooting time,1,charged tree cutting work completion,1,periyapatti
uvm211,turbine stopped due lc,2,manually stopped ofc work jumper connected.,1,periyapatti
uvm211,turbine stopped due lc,2,project pending work,1,periyapatti
uvm211,vob disconnected,1,comm.dropped,1,periyapatti
uvm211,vob server,2,shutdown taken vestas maintenance,1,periyapatti
uvm211,vob server,2,vob server,1,periyapatti
uvm211,yaw cable twist reset,1,auto reset,1,periyapatti
uvm211,yaw untwist ccw: code 5,2,FALSE,2,periyapatti
uvm211,yawuntwistccw,1,auto reset,1,periyapatti
uvm211,yawuntwistccw code 3 540°,1,auto reset,1,periyapatti
uvm211,yawuntwistccw code 5 540°,5,auto reset,5,periyapatti
uvm211,yawuntwistccw: code 5,5,auto reset,2,periyapatti
uvm211,yawuntwistccw: code 5,5,FALSE,3,periyapatti
uvm211,yawuntwistccw: code 5- 540°,8,auto reset,8,periyapatti
uvm211,yawuntwistccw: code 5- 552°,1,auto reset,1,periyapatti
uvm211,yawuntwistccw: code 6,3,auto reset,2,periyapatti
uvm211,yawuntwistccw: code 6,3,FALSE,1,periyapatti
uvm211,yawuntwistccw: code 6- 579°,1,auto reset,1,periyapatti
uvm211,yawuntwistccw: code 6- 604°,1,auto reset,1,periyapatti
uvm211,yawuntwistcw code 3 540°,1,auto reset,1,periyapatti
uvm211,yawuntwistcw: code 3,2,auto reset,1,periyapatti
uvm211,yawuntwistcw: code 3,2,FALSE,1,periyapatti
uvm211,yawuntwistcw: code 3--000543°,1,autoreset,1,periyapatti
uvm211,yawuntwistcw: code 3--000556°,1,auto reset,1,periyapatti
uvp236,0,150,0,150,periyapatti
uvp236,0,5,0,5,periyapatti
uvp236,acknowledge time,3,acknowledged scada,3,periyapatti
uvp236,auto yawing,2,auto reset,2,periyapatti
uvp236,automatic test activated: 9,1,auto reset,1,periyapatti
uvp236,bus pt fail 400kv ss,1,tneb scope,1,periyapatti
uvp236,ch hardware error c0,4,auto reset,3,periyapatti
uvp236,ch hardware error c0,4,scada reset,1,periyapatti
uvp236,civil-tower pedestal top surface sealant work,1,charged work,1,periyapatti
uvp236,communication,1,communication,1,periyapatti
uvp236,communication error,1,nil,1,periyapatti
uvp236,communication failure,6,communication failure,1,periyapatti
uvp236,communication failure,6,nil,5,periyapatti
uvp236,emc valves unexpected open,2,auto reset,2,periyapatti
uvp236,estop button activated 8,1,emergency cable reconnection work,1,periyapatti
uvp236,exex low voltage l1: 0v,1,feeder lc work,1,periyapatti
uvp236,exex low voltage l1: 1v,1,lc work due bird guard fixing work,1,periyapatti
uvp236,exex low voltage l1: 2v,1,feeder trip due earth fault,1,periyapatti
uvp236,exex low voltage l2: 1v,4,acknowledged scada,1,periyapatti
uvp236,exex low voltage l2: 1v,4,charged feeder,2,periyapatti
uvp236,exex low voltage l2: 1v,4,feeder 2 trip earth fault,1,periyapatti
uvp236,exex low voltage l3: 0v,1,feeder 2-trip due earth fault,1,periyapatti
uvp236,exex low voltage l3: 1v,3,230 kv line current fault trip,1,periyapatti
uvp236,exex low voltage l3: 1v,3,230kv line trip due busbar trip relay operated,2,periyapatti
uvp236,exex low voltage l3: 2v,1,f2&f3&f4-earth fault controller rebooting time,1,periyapatti
uvp236,exex low voltage l3: 2v rebooting time pause rcs 13,1,230kv line trip due current fault controller rebooting load shedding,1,periyapatti
uvp236,exex low voltage l3: 3v,1,feeder 2 trip due earth fault,1,periyapatti
uvp236,ext. high temp. rinv.l5: 20°c,1,auto reset,1,periyapatti
uvp236,exthighirotorinv phase: 5,2,inspection 3manual reset,2,periyapatti
uvp236,feeder 2 triped ss(due earth fault) reboot time,1,feeder charged,1,periyapatti
uvp236,feeder shutdown,1,dp switch installed feeder 2,1,periyapatti
uvp236,feeder trip e/f,4,charged feeder,4,periyapatti
uvp236,frequency error 1: 0.44 hz,2,230kv trip due pt failure anikadavu ss,1,periyapatti
uvp236,frequency error 1: 0.44 hz,2,feeder trip due earth fault,1,periyapatti
uvp236,frequency error 1: 0.45 hz,1,controller rebooting time,1,periyapatti
uvp236,frequency error 1: 0.46 hz,2,charged feeder,1,periyapatti
uvp236,frequency error 1: 0.46 hz,2,feeder tripped substation,1,periyapatti
uvp236,frequency error 1: 0.55 hz,2,earth fault,1,periyapatti
uvp236,frequency error 1: 0.55 hz,2,feeder 02earth fault,1,periyapatti
uvp236,frequency error 1: 0.56 hz,5,feeder 1 tripped due earth fault,1,periyapatti
uvp236,frequency error 1: 0.56 hz,5,feeder trip,1,periyapatti
uvp236,frequency error 1: 0.56 hz,5,feeder trip due earth fault,2,periyapatti
uvp236,frequency error 1: 0.56 hz,5,feeder-2 tripped,1,periyapatti
uvp236,generation backdown,1,manually stopped turbine,1,periyapatti
uvp236,hubsafetyoptistopconfig.err 15,1,controller xml software uploading,1,periyapatti
uvp236,internal sublogic error controller,1,autoreset,1,periyapatti
uvp236,load shedding,3,charged normalissed,3,periyapatti
uvp236,load sheding,1,charged normalissed,1,periyapatti
uvp236,low voltage l3: 2 v,1,feeder triped substation,1,periyapatti
uvp236,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
uvp236,manual stop due load shedding,1,charged load shedding,1,periyapatti
uvp236,ovp active udc 810v state 10,1,auto reset,1,periyapatti
uvp236,pause pressed keyboard,1,turbine manual stop power setting change work,1,periyapatti
uvp236,pause rcs 0,3,6 month b service work,1,periyapatti
uvp236,pause rcs 0,3,back,2,periyapatti
uvp236,pause rcs 12,2,load shedding,2,periyapatti
uvp236,pause rcs 12 grid load shedding,7,chargd normalissed,1,periyapatti
uvp236,pause rcs 12 grid load shedding,7,charged normalised,2,periyapatti
uvp236,pause rcs 12 grid load shedding,7,charged normalissed,4,periyapatti
uvp236,pause rcs 13,176,230kv lc monthly maintenance work,1,periyapatti
uvp236,pause rcs 13,176,230kv lc taken,1,periyapatti
uvp236,pause rcs 13,176,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
uvp236,pause rcs 13,176,back,6,periyapatti
uvp236,pause rcs 13,176,backdown,118,periyapatti
uvp236,pause rcs 13,176,ctpt inspection work,1,periyapatti
uvp236,pause rcs 13,176,feeder 2 lc work-energy meter changing work,1,periyapatti
uvp236,pause rcs 13,176,feeder lc work controller rebooting,1,periyapatti
uvp236,pause rcs 13,176,lc new solar power transformer moving work,1,periyapatti
uvp236,pause rcs 13,176,lc work due solar project work,1,periyapatti
uvp236,pause rcs 13,176,load shedding,17,periyapatti
uvp236,pause rcs 13,176,low wind ht maintenance,1,periyapatti
uvp236,pause rcs 13,176,pause lc work,1,periyapatti
uvp236,pause rcs 13,176,stop lc work bird guard fix,1,periyapatti
uvp236,pause rcs 13,176,stopped due customer request (above 140 145 mw,2,periyapatti
uvp236,pause rcs 13,176,transformer inspection work,5,periyapatti
uvp236,pause rcs 13,176,turbine manual stop feeder 1 & 2 relay testing work,1,periyapatti
uvp236,pause rcs 13,176,turbine pause going take line maintenance work,1,periyapatti
uvp236,pause rcs 13,176,turbine pause line maintenance work,1,periyapatti
uvp236,pause rcs 13,176,turbine pause load shedding,2,periyapatti
uvp236,pause rcs 13,176,turbine pause uss yard maintenance work,1,periyapatti
uvp236,pause rcs 13,176,turbine stop feeder lc work,1,periyapatti
uvp236,pause rcs 13,176,turbine stop lc work,1,periyapatti
uvp236,pause rcs 13,176,turbine stopped due lc work,4,periyapatti
uvp236,pause rcs 13,176,turbine stopped load sharing transformer,1,periyapatti
uvp236,pause rcs 13,176,uss maintenance work,1,periyapatti
uvp236,pause rcs 13,176,waiting lc,1,periyapatti
uvp236,pause rcs 13,176,wtg manual stop power control setting changing work,1,periyapatti
uvp236,pause rcs 13,176,yaw sleev inspection fixing work,1,periyapatti
uvp236,pause rcs 13 grid back,2,charged backdown,2,periyapatti
uvp236,pause rcs 13 grid load shedding,5,charged afer normalised,1,periyapatti
uvp236,pause rcs 13 grid load shedding,5,charged normalised,4,periyapatti
uvp236,pause rcs 13 pause rcs 13,1,load shedding,1,periyapatti
uvp236,pause rcs 14,17,a-service work day 1,1,periyapatti
uvp236,pause rcs 14,17,cim4562 work,1,periyapatti
uvp236,pause rcs 14,17,ctpt oil leakage,1,periyapatti
uvp236,pause rcs 14,17,failure ctpt replaced,1,periyapatti
uvp236,pause rcs 14,17,ht yard maintenance,1,periyapatti
uvp236,pause rcs 14,17,load shedding,1,periyapatti
uvp236,pause rcs 14,17,service pending work,1,periyapatti
uvp236,pause rcs 14,17,service service,2,periyapatti
uvp236,pause rcs 14,17,software upload work,1,periyapatti
uvp236,pause rcs 14,17,transformer inspection,1,periyapatti
uvp236,pause rcs 14,17,transformer inspection work,2,periyapatti
uvp236,pause rcs 14,17,turbine stopped due lc work,1,periyapatti
uvp236,pause rcs 14,17,wtg stopped due 230kv lc work,2,periyapatti
uvp236,pause rcs 14,17,yaw sllide bearing beading replacement work,1,periyapatti
uvp236,power factor setting work,1,wtg charged,1,periyapatti
uvp236,rebooting time,1,controller rebooting,1,periyapatti
uvp236,rt dip exc.lim.: 18%: 484e-2s,2,feeder trip due current fault,2,periyapatti
uvp236,slip:-027 limits1 generator,1,auto reset,1,periyapatti
uvp236,slip:-028 limits 1 safety system,1,auto reset,1,periyapatti
uvp236,stoppage,1,nil,1,periyapatti
uvp236,turbine manually stopped due backdown,1,charged nomalissed,1,periyapatti
uvp236,turbine stopped 220kv shutdown,1,controller rebooting time turbine controller rebooting time feeder charged,1,periyapatti
uvp236,vob disconnected,1,comm.dropped,1,periyapatti
uvp236,vob server,2,shutdown taken vestas maintenance,1,periyapatti
uvp236,vob server,2,vob server,1,periyapatti
uvp236,yaw system,1,auto reset,1,periyapatti
uvp236,yawuntwistccw code 5 540°,1,auto reset,1,periyapatti
uvp236,yawuntwistccw code 6 540°,1,auto reset,1,periyapatti
uvp236,yawuntwistccw: code 5,4,FALSE,4,periyapatti
uvp236,yawuntwistccw: code 5 540°,1,auto reset,1,periyapatti
uvp236,yawuntwistccw: code 5- 540°,1,auto reset,1,periyapatti
uvp236,yawuntwistccw: code 5- 544°,1,auto reset,1,periyapatti
uvp236,yawuntwistccw: code 5- 545°,1,auto reset,1,periyapatti
uvp236,yawuntwistccw: code 6,5,auto reset,1,periyapatti
uvp236,yawuntwistccw: code 6,5,FALSE,4,periyapatti
uvp236,yawuntwistccw: code 6 629,1,auto reset,1,periyapatti
uvp236,yawuntwistccw: code 6- 577°,1,auto reset,1,periyapatti
uvp236,yawuntwistccw: code 6- 589°,1,auto reset,1,periyapatti
uvp236,yawuntwistccw: code 6- 600°,1,auto reset,1,periyapatti
uvp236,yawuntwistccw: code 6- 610°,1,auto reset,1,periyapatti
uvp236,yawuntwistccw: code 6- 634°,1,auto reset,1,periyapatti
uvp236,yawuntwistcw: code 3,1,FALSE,1,periyapatti
uvp236,yawuntwistcw: code 3 000540°,1,auto reset,1,periyapatti
uvp236,yawuntwistcw: code 3--000540°,3,auto reset,3,periyapatti
uvp236,yawuntwistcw: code 3--000541°,1,auto reset,1,periyapatti
uvv537,0,217,0,216,periyapatti
uvv537,0,217,software updation & xml file updation work 0,1,periyapatti
uvv537,0,7,0,7,periyapatti
uvv537,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
uvv537,acknowledge time,1,acknowledged scada,1,periyapatti
uvv537,auto reset,1,wtg running,1,periyapatti
uvv537,auto yawing,2,auto reset,2,periyapatti
uvv537,automatic test activated: 9,2,auto reset,2,periyapatti
uvv537,bus pt fail 400 kv ss,1,tneb scope,1,periyapatti
uvv537,comm errror,1,comm. failure due tree cutting work,1,periyapatti
uvv537,comm. fail.,2,comm. restored,1,periyapatti
uvv537,comm. fail.,2,comm.restored,1,periyapatti
uvv537,comm. vob,2,nil,2,periyapatti
uvv537,communication error,1,nil,1,periyapatti
uvv537,communication failure,4,communication failure,1,periyapatti
uvv537,communication failure,4,nil,3,periyapatti
uvv537,controller rebooting time,1,acknowledged scada,1,periyapatti
uvv537,earth fault controller rebooting,1,feeder charged,1,periyapatti
uvv537,earth fault controller rebooting time,1,feeder charged,1,periyapatti
uvv537,emf acc 3 press low,1,FALSE,1,periyapatti
uvv537,erath value measurement work,1,earth value measurement work completed,1,periyapatti
uvv537,exex low voltage l1: 1v,1,lc tree cutting,1,periyapatti
uvv537,exex low voltage l1: 2v,2,feeder 6 tripped due earth fault,1,periyapatti
uvv537,exex low voltage l1: 2v,2,lc project pending work,1,periyapatti
uvv537,exex low voltage l2: 1v,1,earth fault,1,periyapatti
uvv537,exex low voltage l3,2,earth fault,2,periyapatti
uvv537,exex low voltage l3: 1v,8,230 kv line current fault trip,1,periyapatti
uvv537,exex low voltage l3: 1v,8,230kv line trip due busbar trip relay operated,1,periyapatti
uvv537,exex low voltage l3: 1v,8,earth fault,2,periyapatti
uvv537,exex low voltage l3: 1v,8,fdr tripped,1,periyapatti
uvv537,exex low voltage l3: 1v,8,feeder 4 lc work,1,periyapatti
uvv537,exex low voltage l3: 1v,8,feeder 6 tripped due earth fault,1,periyapatti
uvv537,exex low voltage l3: 1v,8,feeder 6-trip due earth fault,1,periyapatti
uvv537,exex low voltage l3: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
uvv537,ext high cur gird inv l2,2,auto reclosing,2,periyapatti
uvv537,ext. high cur. grid inv. l1 hvcb,2,charged next day ateend,1,periyapatti
uvv537,ext. high cur. grid inv. l1 hvcb,2,igbt replaced converter section,1,periyapatti
uvv537,ext. high cur. grid inv. l2,1,controller auto reset,1,periyapatti
uvv537,extr. low voltage l2: 230v,1,manually reset,1,periyapatti
uvv537,extreme yawerror 12.4m/s 81.0°,1,auto reset,1,periyapatti
uvv537,extreme yawerror 9.6m/s118.4°,1,yawsystem auto restart,1,periyapatti
uvv537,fdr trip e/f,1,charged feeder,1,periyapatti
uvv537,feeder 6 lc,1,charged work completion,1,periyapatti
uvv537,feeder 6 lc 33kv ht line maintenance work,1,run turbine completing line maintenance,1,periyapatti
uvv537,feeder 6 lc reboot time,3,charged work completion,2,periyapatti
uvv537,feeder 6 lc reboot time,3,charged workcompletion,1,periyapatti
uvv537,feeder trip current,1,charged feeder,1,periyapatti
uvv537,feeder trip due current,1,frequency error 1: 0.54 hz rebooting time,1,periyapatti
uvv537,feeder trip e/f,6,charged feeder,6,periyapatti
uvv537,frequency error 1: 0.44 hz,3,230kv trip due pt failure anikadavu ss,1,periyapatti
uvv537,frequency error 1: 0.44 hz,3,earth fault,1,periyapatti
uvv537,frequency error 1: 0.44 hz,3,feeder trip due earth fault,1,periyapatti
uvv537,frequency error 1: 0.45 hz,1,charged feeder,1,periyapatti
uvv537,frequency error 1: 0.47 hz,1,feeder trip due earh fault,1,periyapatti
uvv537,frequency error 1: 0.55 hz,4,feeder 06earth fault,1,periyapatti
uvv537,frequency error 1: 0.55 hz,4,feeder earth fault trip,1,periyapatti
uvv537,frequency error 1: 0.55 hz,4,feeder trip,1,periyapatti
uvv537,frequency error 1: 0.55 hz,4,feeder tripped substation,1,periyapatti
uvv537,frequency error 1: 0.55 hz controller rebooting time,2,auto reset,2,periyapatti
uvv537,frequency error 1: 0.56 hz,7,acknowledged scada,1,periyapatti
uvv537,frequency error 1: 0.56 hz,7,feeder 06 earth fault,2,periyapatti
uvv537,frequency error 1: 0.56 hz,7,feeder 6 trip due el controller rebooting,1,periyapatti
uvv537,frequency error 1: 0.56 hz,7,feeder 6 tripped due earth fault,1,periyapatti
uvv537,frequency error 1: 0.56 hz,7,feeder trip,1,periyapatti
uvv537,frequency error 1: 0.56 hz,7,feeder trip due earth fault,1,periyapatti
uvv537,frequency error 1: 0.56 hz rebooting time,1,feeder trip due earth fault controller rebooting,1,periyapatti
uvv537,frequency error 3: 0.54 hz,1,feeder trip due earth fault,1,periyapatti
uvv537,gen stator cb open,4,acknowledged scada,1,periyapatti
uvv537,gen stator cb open,4,auto reset,2,periyapatti
uvv537,gen stator cb open,4,controller auto reset,1,periyapatti
uvv537,gen stator cb open generator circuit,1,manual reset,1,periyapatti
uvv537,generatorbreakertripped,1,control panel cabnets check manually rested e-max cb,1,periyapatti
uvv537,grid converter cb open converter section,1,inspected restarted,1,periyapatti
uvv537,grid inv. hw error l1,13,auto reset,9,periyapatti
uvv537,grid inv. hw error l1,13,auto restart,1,periyapatti
uvv537,grid inv. hw error l1,13,controller auto reset,2,periyapatti
uvv537,grid inv. hw error l1,13,turbine auto reset,1,periyapatti
uvv537,grid inv.hw error l1,1,manual reset,1,periyapatti
uvv537,grid volt stop lim 768%,1,feeder trip,1,periyapatti
uvv537,high cur.grid inv. l1:2170a,1,transformer 3 trip,1,periyapatti
uvv537,high cur.grid inv. l1:2808a,1,auto restart,1,periyapatti
uvv537,lc bird guard instalation work,1,charged work completion,1,periyapatti
uvv537,lc jumber connecting work,1,charged feeder,1,periyapatti
uvv537,lc open jumber near unp680 ofc laying work,1,charged feeder,1,periyapatti
uvv537,lc project pending ofc cable work,1,feeder charged,1,periyapatti
uvv537,lc project pending work,6,feeder charged,6,periyapatti
uvv537,lc taken substation,2,feeder 6 charged,1,periyapatti
uvv537,lc taken substation,2,manually stop ofc work,1,periyapatti
uvv537,load shedding,1,charged normalised,1,periyapatti
uvv537,load shedding pause pressed key board,1,load shedding breaker tripped manually charged breaker,1,periyapatti
uvv537,low voltage l2: 1 v,1,feeder triped substation,1,periyapatti
uvv537,low voltage l3: 0 v rebooting time gen stator cb open,1,feeder 6 lc work controller rebooting switch gear manual closed work done,1,periyapatti
uvv537,low voltage l3: 1 v,1,earth fault,1,periyapatti
uvv537,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
uvv537,manual stop software uploading,1,software uploaded,1,periyapatti
uvv537,manually stop ofc work,1,wtg runnig,1,periyapatti
uvv537,max. yaw error: 16.9°,1,auto reset,1,periyapatti
uvv537,partial lc bird guard fixing work,1,turbine pause lc work,1,periyapatti
uvv537,pause pressed keyboard,4,1.5 years b service work,1,periyapatti
uvv537,pause pressed keyboard,4,power rating upgradation,1,periyapatti
uvv537,pause pressed keyboard,4,signal error inspection work,1,periyapatti
uvv537,pause pressed keyboard,4,software & xml file updation,1,periyapatti
uvv537,pause rcs,2,turbine stopped due feeder 6 lc work,2,periyapatti
uvv537,pause rcs 0,3,cim4562 work,1,periyapatti
uvv537,pause rcs 0,3,load shedding,1,periyapatti
uvv537,pause rcs 0,3,vpc board temperature inspection work & vcs fan replaced,1,periyapatti
uvv537,pause rcs 0 yaw cable twist reset prop valve b status fault prop valve b status fault,1,replaced new proportional valve replaced blade-a,1,periyapatti
uvv537,pause rcs 12,1,load shedding,1,periyapatti
uvv537,pause rcs 12 exex low voltage l2: 1v,1,charged lc work contrloller rebot time,1,periyapatti
uvv537,pause rcs 12 grid load shedding,1,charged normalised,1,periyapatti
uvv537,pause rcs 13,84,230kv lc monthly maintenance work,1,periyapatti
uvv537,pause rcs 13,84,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
uvv537,pause rcs 13,84,add. energy meter fixed feeder panel,1,periyapatti
uvv537,pause rcs 13,84,back,3,periyapatti
uvv537,pause rcs 13,84,backdown,23,periyapatti
uvv537,pause rcs 13,84,ct/pt inspection work,1,periyapatti
uvv537,pause rcs 13,84,generator alignment work completed,1,periyapatti
uvv537,pause rcs 13,84,lc new solar power transformer moving work,1,periyapatti
uvv537,pause rcs 13,84,lc project pending ofc cable work,1,periyapatti
uvv537,pause rcs 13,84,lc project pending work,1,periyapatti
uvv537,pause rcs 13,84,lc work ofc cable laying work,1,periyapatti
uvv537,pause rcs 13,84,load shedding,10,periyapatti
uvv537,pause rcs 13,84,partial lc bird guard fixing work,6,periyapatti
uvv537,pause rcs 13,84,pin insulator removed cross arm,1,periyapatti
uvv537,pause rcs 13,84,stopped due customer request (above 140 145 mw,1,periyapatti
uvv537,pause rcs 13,84,transformer inspection,1,periyapatti
uvv537,pause rcs 13,84,transformer inspection work,5,periyapatti
uvv537,pause rcs 13,84,tubine pause lc work,2,periyapatti
uvv537,pause rcs 13,84,turbine manual stop feeder 1 & 2 relay testing work,1,periyapatti
uvv537,pause rcs 13,84,turbine pause 33kv line bird guard fixing work,1,periyapatti
uvv537,pause rcs 13,84,turbine pause bird guard fixing work,1,periyapatti
uvv537,pause rcs 13,84,turbine pause feeder 6 lc work,2,periyapatti
uvv537,pause rcs 13,84,turbine pause going take line maintenance work,3,periyapatti
uvv537,pause rcs 13,84,turbine pause lc work,2,periyapatti
uvv537,pause rcs 13,84,turbine pause load shedding,1,periyapatti
uvv537,pause rcs 13,84,turbine paused lc work,4,periyapatti
uvv537,pause rcs 13,84,turbine paused project pending work,1,periyapatti
uvv537,pause rcs 13,84,turbine stop lc work,1,periyapatti
uvv537,pause rcs 13,84,turbine stopped due feeder 6 lc work,1,periyapatti
uvv537,pause rcs 13,84,turbine stopped due lc,1,periyapatti
uvv537,pause rcs 13,84,turbine stopped lc work,2,periyapatti
uvv537,pause rcs 13,84,uss yard ht sleeve providing work,1,periyapatti
uvv537,pause rcs 13,84,wtg manual stop power control setting changing work,1,periyapatti
uvv537,pause rcs 13 exex low voltage l2: 1v rebooting time,1,turbine pause lc work lc unwanted object removing line.,1,periyapatti
uvv537,pause rcs 13 grid back,1,charged backdown,1,periyapatti
uvv537,pause rcs 13 pause rcs 13,1,backdown,1,periyapatti
uvv537,pause rcs 13 turbine pause due feeder-6 lc work controller rebot time controller lc work contrloller rebot time,1,charged work completion,1,periyapatti
uvv537,pause rcs 14,14,blade inspection work,1,periyapatti
uvv537,pause rcs 14,14,grid inverter fault checking work,1,periyapatti
uvv537,pause rcs 14,14,load shedding,1,periyapatti
uvv537,pause rcs 14,14,manual stop prop valve status fault error inspection work,1,periyapatti
uvv537,pause rcs 14,14,partial lc bird guard fixing work,1,periyapatti
uvv537,pause rcs 14,14,service day 2,1,periyapatti
uvv537,pause rcs 14,14,stopped due customer request (above 140 145 mw,1,periyapatti
uvv537,pause rcs 14,14,toc audit inspection,1,periyapatti
uvv537,pause rcs 14,14,transformer inspection work,2,periyapatti
uvv537,pause rcs 14,14,turbine inspection work (due proportional valve status fault ),1,periyapatti
uvv537,pause rcs 14,14,turbine manual stop power setting change work,2,periyapatti
uvv537,pause rcs 14,14,turbine stopped due feeder 6 lc work,1,periyapatti
uvv537,pause rcs13,2,turbine paused lc work,2,periyapatti
uvv537,pitch b ref:78.0°,1,FALSE,1,periyapatti
uvv537,pitch c ref:78.0°,1,FALSE,1,periyapatti
uvv537,pitch pos b meas. signal fault,1,scada reset,1,periyapatti
uvv537,pitch pos meas. signal fault,1,auto reset,1,periyapatti
uvv537,pitch ref:78.0°,11,auto reset,1,periyapatti
uvv537,pitch ref:78.0°,11,FALSE,10,periyapatti
uvv537,pitch ref:78.0°- act.:86.6°,2,auto reset,1,periyapatti
uvv537,pitch ref:78.0°- act.:86.6°,2,scada reset,1,periyapatti
uvv537,prop valve b status fault,6,auto reset,1,periyapatti
uvv537,prop valve b status fault,6,scada reset,5,periyapatti
uvv537,prop valve b status fault pause rcs 13,1,scada reset load shedding,1,periyapatti
uvv537,prop valve c status fault,2,auto reset,1,periyapatti
uvv537,prop valve c status fault,2,scada reset,1,periyapatti
uvv537,prop valve status fault,31,auto reset,13,periyapatti
uvv537,prop valve status fault,31,autoreset,1,periyapatti
uvv537,prop valve status fault,31,checked logs & events,1,periyapatti
uvv537,prop valve status fault,31,log event chcked turbine reseted remotly,1,periyapatti
uvv537,prop valve status fault,31,manual reset,2,periyapatti
uvv537,prop valve status fault,31,prop valve status fault,1,periyapatti
uvv537,prop valve status fault,31,scada reset,11,periyapatti
uvv537,prop valve status fault,31,scada thorugh reset turbine,1,periyapatti
uvv537,propostional valve c fault status,1,blad c fault,1,periyapatti
uvv537,reboot time,1,charged reboot,1,periyapatti
uvv537,rebooting time,2,controller rebooting,1,periyapatti
uvv537,rebooting time,2,wtg charged,1,periyapatti
uvv537,rt dip exc.lim.: 38%: 816e-2s,1,feeder 06 earth fault,1,periyapatti
uvv537,rt dip exc.lim.: 40%: 20e-2s,1,feeder trip due current,1,periyapatti
uvv537,slip:-027 limits 1,1,auto reset,1,periyapatti
uvv537,software & xml file updation,1,wtg run,1,periyapatti
uvv537,stoppage,2,nil,2,periyapatti
uvv537,switch gear closing time,1,charged switch gear close,1,periyapatti
uvv537,toc audit,1,charged inspection,1,periyapatti
uvv537,tow. acc. x,1,FALSE,1,periyapatti
uvv537,tow. acc. x- alarm: 0.23 m/s^2,1,autoreset,1,periyapatti
uvv537,tower acc x alarm,1,scada reset,1,periyapatti
uvv537,turbine pause lc taken,1,charged l.c work completion,1,periyapatti
uvv537,turbine pause lc taken feeder 6 lc tree cutting rebooting time,1,charged tree cutting work,1,periyapatti
uvv537,turbine pause lc work,1,partial lc bird guard fixing work,1,periyapatti
uvv537,turbine stopped 220kv shutdown,1,controller rebooting time turbine controller rebooting time feeder charged,1,periyapatti
uvv537,turbine stopped due lc,2,manually stopped ofc work jumper connected.,1,periyapatti
uvv537,turbine stopped due lc,2,project pending work,1,periyapatti
uvv537,vob disconnected,1,comm. dropped,1,periyapatti
uvv537,vob server,1,shutdown taken vestas maintenance,1,periyapatti
uvv537,yaw cable twist reset,1,auto reset,1,periyapatti
uvv537,yaw nacelle position reset,1,auto reset,1,periyapatti
uvv537,yaw system stopped,1,auto reset,1,periyapatti
uvv537,yaw untwist ccw,1,yawsystem auto restart,1,periyapatti
uvv537,yaw untwist ccw: code 5,2,FALSE,2,periyapatti
uvv537,yaw untwist cw: code 3,1,FALSE,1,periyapatti
uvv537,yawuntwistccw 540°,1,auto reset,1,periyapatti
uvv537,yawuntwistccw code 5 540°,3,auto reset,3,periyapatti
uvv537,yawuntwistccw code 6 540°,1,auto reset,1,periyapatti
uvv537,yawuntwistccw code 6 629°,1,auto reset,1,periyapatti
uvv537,yawuntwistccw: code 5,5,auto reset,1,periyapatti
uvv537,yawuntwistccw: code 5,5,auto reset...,1,periyapatti
uvv537,yawuntwistccw: code 5,5,FALSE,3,periyapatti
uvv537,yawuntwistccw: code 5 557°,1,auto reset,1,periyapatti
uvv537,yawuntwistccw: code 5- 540°,6,auto reset,6,periyapatti
uvv537,yawuntwistccw: code 5- 552°,1,auto reset,1,periyapatti
uvv537,yawuntwistccw: code 6,2,auto reset,1,periyapatti
uvv537,yawuntwistccw: code 6,2,FALSE,1,periyapatti
uvv537,yawuntwistccw: code 6- 597°,1,auto reset,1,periyapatti
uvv537,yawuntwistccw: code 6- 645°,1,auto reset,1,periyapatti
uvv537,yawuntwistccw: code 6- 646°,1,auto reset,1,periyapatti
uvv537,yawuntwistcw: code 3,2,auto reset,1,periyapatti
uvv537,yawuntwistcw: code 3,2,FALSE,1,periyapatti
uvv589,0,216,0,216,periyapatti
uvv589,0,10,0,10,periyapatti
uvv589,230kv lc,1,meter replacement equipment testing completed,1,periyapatti
uvv589,acknowledge time,1,acknowledged scada,1,periyapatti
uvv589,auto yawing,2,auto reset,2,periyapatti
uvv589,bus pt fail 400 kv ss,1,tneb scope,1,periyapatti
uvv589,cim 3957 implementation,1,cim 3957 implementation work completed,1,periyapatti
uvv589,comm. error,1,comm. failure due tree cutting work,1,periyapatti
uvv589,comm. vob,2,nil,2,periyapatti
uvv589,comm.fail.,1,comm. restored,1,periyapatti
uvv589,communication error,1,nil,1,periyapatti
uvv589,communication failure,2,communication failure,1,periyapatti
uvv589,communication failure,2,nil,1,periyapatti
uvv589,controller reboot time,1,charged reboot,1,periyapatti
uvv589,controller rebooting time,1,acknowledged scada,1,periyapatti
uvv589,controller rebot time controller,1,charged lc work contrloller rebot time,1,periyapatti
uvv589,earth fault controller rebooting,1,feeder charged,1,periyapatti
uvv589,earth fault controller rebooting time,1,feeder charged,1,periyapatti
uvv589,earth value measurement work,1,arth value measurement work completed,1,periyapatti
uvv589,exex low voltage l1: 0v rebooting time,1,230kv line trip due current fault controller rebooting,1,periyapatti
uvv589,exex low voltage l1: 1v,1,lc tree cutting,1,periyapatti
uvv589,exex low voltage l1: 2v,2,feeder 6 tripped due earth fault,1,periyapatti
uvv589,exex low voltage l1: 2v,2,lc project pending work,1,periyapatti
uvv589,exex low voltage l3,2,earth fault,2,periyapatti
uvv589,exex low voltage l3: 0v,1,feeder 6-trip due earth fault,1,periyapatti
uvv589,exex low voltage l3: 1v,8,230 kv line current fault trip,1,periyapatti
uvv589,exex low voltage l3: 1v,8,230kv line trip due busbar trip relay operated,1,periyapatti
uvv589,exex low voltage l3: 1v,8,earth fault,2,periyapatti
uvv589,exex low voltage l3: 1v,8,fdr tripped,1,periyapatti
uvv589,exex low voltage l3: 1v,8,feeder 4 lc work,1,periyapatti
uvv589,exex low voltage l3: 1v,8,feeder 6 tripped due earth fault,1,periyapatti
uvv589,exex low voltage l3: 1v,8,rebooting time,1,periyapatti
uvv589,exex low voltage l3: 2v,1,230kv line trip due busbar trip relay operated,1,periyapatti
uvv589,extr. low voltage l2: 230v,1,manually reset,1,periyapatti
uvv589,extreme yawerror 13.1m/s 71.1°,1,auto reset,1,periyapatti
uvv589,extreme yawerror 15.0m/s 45.7°,1,auto reset,1,periyapatti
uvv589,fdr trip e/f,1,charged feeder,1,periyapatti
uvv589,feeder 6 lc,1,charged work completion,1,periyapatti
uvv589,feeder 6 lc 33kv ht line maintenance work,1,restarted turbine completing line maintenance,1,periyapatti
uvv589,feeder 6 lc reboot time,3,charged work completion,3,periyapatti
uvv589,feeder trip current,1,charged feeder,1,periyapatti
uvv589,feeder trip due current,1,frequency error 1: 0.54 hz rebooting time,1,periyapatti
uvv589,feeder trip e/f,6,charged feeder,6,periyapatti
uvv589,frequency error 1: 0.44 hz,4,230kv trip due pt failure anikadavu ss,1,periyapatti
uvv589,frequency error 1: 0.44 hz,4,earth fault,1,periyapatti
uvv589,frequency error 1: 0.44 hz,4,feeder trip due earth fault,2,periyapatti
uvv589,frequency error 1: 0.45 hz,1,charged feeder,1,periyapatti
uvv589,frequency error 1: 0.47 hz,1,feeder trip due earh fault,1,periyapatti
uvv589,frequency error 1: 0.54 hz,2,feeder 06earth fault,1,periyapatti
uvv589,frequency error 1: 0.54 hz,2,manullay closed breaker reset start turbine,1,periyapatti
uvv589,frequency error 1: 0.55 hz,4,earth fault,1,periyapatti
uvv589,frequency error 1: 0.55 hz,4,feeder earth fault trip,1,periyapatti
uvv589,frequency error 1: 0.55 hz,4,feeder trip,1,periyapatti
uvv589,frequency error 1: 0.55 hz,4,feeder tripped substation,1,periyapatti
uvv589,frequency error 1: 0.55 hz controller rebooting time,2,auto reset,2,periyapatti
uvv589,frequency error 1: 0.56 hz,8,acknowledged scada,1,periyapatti
uvv589,frequency error 1: 0.56 hz,8,feeder 06 earth fault,2,periyapatti
uvv589,frequency error 1: 0.56 hz,8,feeder 6 trip due el controller rebooting,1,periyapatti
uvv589,frequency error 1: 0.56 hz,8,feeder 6 tripped due earth fault,1,periyapatti
uvv589,frequency error 1: 0.56 hz,8,feeder trip,1,periyapatti
uvv589,frequency error 1: 0.56 hz,8,feeder trip due earth fault,1,periyapatti
uvv589,frequency error 1: 0.56 hz,8,rebooting time,1,periyapatti
uvv589,frequency error 1: 0.56 hz rebooting time,1,feeder trip due earth fault controller rebooting,1,periyapatti
uvv589,frequency error 3: 0.54 hz,1,feeder trip due earth fault,1,periyapatti
uvv589,gen startor cb open,1,scada reset,1,periyapatti
uvv589,gen stator cb open,2,auto reset,2,periyapatti
uvv589,genspdhighreverse: -0035 rpm,1,auto reset,1,periyapatti
uvv589,genspdhighreverse: -0036 rpm,1,auto reset,1,periyapatti
uvv589,grid volt stop lim 768%,1,feeder trip,1,periyapatti
uvv589,high cur.grid inv. l1:2170a,1,transformer 3 trip,1,periyapatti
uvv589,high cur.rotor inv.l3:2459a,1,manual reset,1,periyapatti
uvv589,ht fuse failure uss,1,ht fuse replaced,1,periyapatti
uvv589,hubsafetyoptistopconfig.err 15,1,auto reset,1,periyapatti
uvv589,hubsafetysystem batt.charg.err,1,hub panel loose connection rectified & hub safety system batt. charged restart turbine,1,periyapatti
uvv589,lc jumber connecting work,1,charged feeder,1,periyapatti
uvv589,lc line pending point work,1,charged work completion,1,periyapatti
uvv589,lc open jumber near unp680 ofc laying work,1,charged feeder,1,periyapatti
uvv589,lc project pending ofc cable work,1,feeder charged,1,periyapatti
uvv589,lc project pending work,6,feeder charged,6,periyapatti
uvv589,lc taken substation,2,feeder 6 charged,1,periyapatti
uvv589,lc taken substation,2,manually stop ofc work,1,periyapatti
uvv589,load shedding,2,charged normalised,1,periyapatti
uvv589,load shedding,2,reboot time,1,periyapatti
uvv589,load sheding,1,charged normalissed,1,periyapatti
uvv589,low voltage l3: 0 v,1,feeder triped substation,1,periyapatti
uvv589,low voltage l3: 1 v,1,earth fault,1,periyapatti
uvv589,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
uvv589,manual stop bird guard fixing & sleeve installed line,1,uss yard ht sleeve & bird guard fixing work,1,periyapatti
uvv589,manually stop ofc work,1,wtg running,1,periyapatti
uvv589,manullay closed breaker reset start turbine,1,manullay closed breaker reset start turbine,1,periyapatti
uvv589,pause due feeder-6 lc work feeder 6 lc,1,charged work completion,1,periyapatti
uvv589,pause pressed keyboard,2,b service pending work,1,periyapatti
uvv589,pause pressed keyboard,2,power rating upgradation,1,periyapatti
uvv589,pause rcs,2,turbine stopped due feeder 6 lc work,2,periyapatti
uvv589,pause rcs 0,4,1.5 years b service work,1,periyapatti
uvv589,pause rcs 0,4,back,1,periyapatti
uvv589,pause rcs 0,4,cim4562 work,1,periyapatti
uvv589,pause rcs 0,4,cms alert inspection done,1,periyapatti
uvv589,pause rcs 12,1,load shedding,1,periyapatti
uvv589,pause rcs 12 grid load shedding,4,charged normalised,3,periyapatti
uvv589,pause rcs 12 grid load shedding,4,charged normalissed,1,periyapatti
uvv589,pause rcs 13,128,230kv lc monthly maintenance work,1,periyapatti
uvv589,pause rcs 13,128,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
uvv589,pause rcs 13,128,add. energy meter fixed feeder panel,1,periyapatti
uvv589,pause rcs 13,128,back,4,periyapatti
uvv589,pause rcs 13,128,backdown,65,periyapatti
uvv589,pause rcs 13,128,feeder 6 lc,1,periyapatti
uvv589,pause rcs 13,128,grid turbine stopped 220kv shutdown,1,periyapatti
uvv589,pause rcs 13,128,lc new solar power transformer moving work,1,periyapatti
uvv589,pause rcs 13,128,lc project pending ofc cable work,1,periyapatti
uvv589,pause rcs 13,128,lc project pending work,1,periyapatti
uvv589,pause rcs 13,128,lc work ofc cable laying work,1,periyapatti
uvv589,pause rcs 13,128,load shedding,11,periyapatti
uvv589,pause rcs 13,128,partial lc bird guard fixing work,6,periyapatti
uvv589,pause rcs 13,128,pin insulator removed cross arm,1,periyapatti
uvv589,pause rcs 13,128,stopped due customer request (above 140 145 mw,2,periyapatti
uvv589,pause rcs 13,128,transformer inspection work,5,periyapatti
uvv589,pause rcs 13,128,tubine pause lc work,2,periyapatti
uvv589,pause rcs 13,128,turbine manual stop feeder 1 & 2 relay testing work,1,periyapatti
uvv589,pause rcs 13,128,turbine pause 33kv line bird guard fixing work,1,periyapatti
uvv589,pause rcs 13,128,turbine pause bird guard fixing work,1,periyapatti
uvv589,pause rcs 13,128,turbine pause feeder 6 lc work,2,periyapatti
uvv589,pause rcs 13,128,turbine pause going take line maintenance work,3,periyapatti
uvv589,pause rcs 13,128,turbine pause lc,1,periyapatti
uvv589,pause rcs 13,128,turbine pause load shedding,1,periyapatti
uvv589,pause rcs 13,128,turbine paused lc work,4,periyapatti
uvv589,pause rcs 13,128,turbine paused project pending work,1,periyapatti
uvv589,pause rcs 13,128,turbine stop lc work,1,periyapatti
uvv589,pause rcs 13,128,turbine stopped due feeder 6 lc work,1,periyapatti
uvv589,pause rcs 13,128,turbine stopped due lc,1,periyapatti
uvv589,pause rcs 13,128,turbine stopped lc work,2,periyapatti
uvv589,pause rcs 13,128,uss yard ht sleeve & bird guard fixing work. strut damage work,1,periyapatti
uvv589,pause rcs 13,128,uss yard maintenance,1,periyapatti
uvv589,pause rcs 13,128,uss yard pending work completed,1,periyapatti
uvv589,pause rcs 13 exex low voltage l2: 1v rebooting time,1,turbine pause lc work lc unwanted object removing line.,1,periyapatti
uvv589,pause rcs 13 grid back,1,charged backdown,1,periyapatti
uvv589,pause rcs 13 low voltage l3: 0 v rebooting time gen stator cb open,1,waiting lc feeder 6 lc work controller rebooting switch gear manual closed work done,1,periyapatti
uvv589,pause rcs 13 turbine pause due feeder-6 lc work controller rebot time controller lc work contrloller rebot time,1,charged work,1,periyapatti
uvv589,pause rcs 14,12,load shedding,1,periyapatti
uvv589,pause rcs 14,12,partial lc bird guard fixing work,1,periyapatti
uvv589,pause rcs 14,12,scheduled service,1,periyapatti
uvv589,pause rcs 14,12,service work,1,periyapatti
uvv589,pause rcs 14,12,transformer inspection work,2,periyapatti
uvv589,pause rcs 14,12,turbine manual stop power setting change work,1,periyapatti
uvv589,pause rcs 14,12,turbine stop transformer pro-active inspection work,1,periyapatti
uvv589,pause rcs 14,12,turbine stopped due feeder 6 lc work,1,periyapatti
uvv589,pause rcs 14,12,turbine stopped due lc,1,periyapatti
uvv589,pause rcs 14,12,wtg manual stop power control setting changing work,1,periyapatti
uvv589,pause rcs 14,12,wtg stopped due 230kv lc work,1,periyapatti
uvv589,pause rcs12 grid load shedding,3,charged normalissed,3,periyapatti
uvv589,pause rcs13,2,turbine paused lc work,2,periyapatti
uvv589,rebooting time,4,controller rebooting,2,periyapatti
uvv589,rebooting time,4,wtg charged,2,periyapatti
uvv589,rt dip exc.lim.: 38%: 816e-2s,1,feeder 06 earth fault,1,periyapatti
uvv589,rt dip exc.lim.: 40%: 20e-2s,1,feeder trip due current,1,periyapatti
uvv589,safetysystem reset required,1,auto rest,1,periyapatti
uvv589,slip:-027 limits 1 generator,1,auto reset,1,periyapatti
uvv589,slip:-027 limits1 generator,1,auto reset,1,periyapatti
uvv589,slip:-028 limits 1 generator,1,auto reset,1,periyapatti
uvv589,software updation,1,software uploaded,1,periyapatti
uvv589,software uploading work,1,wtg charged,1,periyapatti
uvv589,stoppage,2,nil,2,periyapatti
uvv589,turbine pause lc taken feeder 6 lc tree cutting rebooting time,1,charged tree cutting work,1,periyapatti
uvv589,turbine pause lc work,2,partial lc bird guard fixing work,2,periyapatti
uvv589,turbine stopped due lc,2,manually stopped ofc work jumper connected.,1,periyapatti
uvv589,turbine stopped due lc,2,project pending work,1,periyapatti
uvv589,vob disconnecetd,1,comm. dropped,1,periyapatti
uvv589,vob server,1,shutdown taken vestas maintenance,1,periyapatti
uvv589,yaw nacelle position reset,1,autoreset,1,periyapatti
uvv589,yaw untwist ccw,1,yawsystem auto restart,1,periyapatti
uvv589,yaw untwist ccw: code 5,1,FALSE,1,periyapatti
uvv589,yawsignals invalid,1,auto reset,1,periyapatti
uvv589,yawuntwistccw code 5 540°,2,auto reset,2,periyapatti
uvv589,yawuntwistccw code 5 548°,2,auto reset,1,periyapatti
uvv589,yawuntwistccw code 5 548°,2,auto reset auto reset,1,periyapatti
uvv589,yawuntwistccw code 6 540°,2,auto reset,2,periyapatti
uvv589,yawuntwistccw: code 5,10,auto reset,4,periyapatti
uvv589,yawuntwistccw: code 5,10,FALSE,6,periyapatti
uvv589,yawuntwistccw: code 5- 540°,8,auto reset,8,periyapatti
uvv589,yawuntwistccw: code 5- 544°,1,auto reset,1,periyapatti
uvv589,yawuntwistccw: code 6,4,auto reset,1,periyapatti
uvv589,yawuntwistccw: code 6,4,FALSE,3,periyapatti
uvv589,yawuntwistccw: code 6- 562°,1,auto reset,1,periyapatti
uvv589,yawuntwistccw: code 6- 569°,1,auto reset,1,periyapatti
uvv589,yawuntwistcw,2,auto reset,2,periyapatti
uvv589,yawuntwistcw: code 3,1,FALSE,1,periyapatti
uvv613,0,190,0,190,periyapatti
uvv613,0,7,0,7,periyapatti
uvv613,acknowledge time,1,acknowledged scada,1,periyapatti
uvv613,arc light detected,2,loose connection checked & reset,1,periyapatti
uvv613,arc light detected,2,loose connection checked reset,1,periyapatti
uvv613,auto yawing,1,auto reset,1,periyapatti
uvv613,automatic test activated,1,autoreset,1,periyapatti
uvv613,automatic test activated: 36,5,auto reset,5,periyapatti
uvv613,bus pt fail 400 kv ss,1,tneb scope,1,periyapatti
uvv613,ccommunication failure,1,ofc cable damage,1,periyapatti
uvv613,cmmunication error,1,ofc damagged,1,periyapatti
uvv613,comm error,1,comm. failure due tree cutting work,1,periyapatti
uvv613,comm. error,1,ofc damaged,1,periyapatti
uvv613,comm. fail.,2,comm. restored,2,periyapatti
uvv613,comm. vob,2,nil,2,periyapatti
uvv613,communication,2,communication failure due ofc cable damage,1,periyapatti
uvv613,communication,2,ofc cable damage,1,periyapatti
uvv613,communication error,9,communication failure due ofc cable issue,1,periyapatti
uvv613,communication error,9,nil,1,periyapatti
uvv613,communication error,9,ofc cable damaged,1,periyapatti
uvv613,communication error,9,ofc damaged,6,periyapatti
uvv613,communication failure,13,communication failure,11,periyapatti
uvv613,communication failure,13,comunication failure,1,periyapatti
uvv613,communication failure,13,restoration done asap,1,periyapatti
uvv613,comunication failure,1,comunication failure,1,periyapatti
uvv613,controller rebooting time,1,acknowledged scada,1,periyapatti
uvv613,earth fault controller rebooting,1,feeder charged,1,periyapatti
uvv613,earth fault controller rebooting time,1,feeder charged,1,periyapatti
uvv613,emf acc 1 press low,1,FALSE,1,periyapatti
uvv613,ex.ex. low voltage,1,feeder 4 trip,1,periyapatti
uvv613,exex low voltage l1: 0v rebooting time,1,230kv line trip due current fault controller rebooting,1,periyapatti
uvv613,exex low voltage l1: 1v,1,lc tree cutting,1,periyapatti
uvv613,exex low voltage l1: 2v,2,feeder 6 tripped due earth fault,1,periyapatti
uvv613,exex low voltage l1: 2v,2,lc project pending work,1,periyapatti
uvv613,exex low voltage l2: 1v,1,earth fault,1,periyapatti
uvv613,exex low voltage l3,2,earth fault,2,periyapatti
uvv613,exex low voltage l3: 1v,7,230 kv line current fault trip,1,periyapatti
uvv613,exex low voltage l3: 1v,7,230kv line trip due busbar trip relay operated,2,periyapatti
uvv613,exex low voltage l3: 1v,7,earth fault,1,periyapatti
uvv613,exex low voltage l3: 1v,7,fdr tripped,1,periyapatti
uvv613,exex low voltage l3: 1v,7,feeder 4 lc work,1,periyapatti
uvv613,exex low voltage l3: 1v,7,rebooting time,1,periyapatti
uvv613,exex low voltage l3: 2v,1,feeder 6-trip due earth fault,1,periyapatti
uvv613,ext. high sum grd inv.,1,physical inspection done.no obnormality found. manually reset turbine,1,periyapatti
uvv613,extr. low voltage l2: 230v,1,manually reset,1,periyapatti
uvv613,extreme yaw error 6.5m/s161.3°,1,auto reset,1,periyapatti
uvv613,extreme yawerror 11.7m/s 89.5°,1,extreme yawerror 11.7m/s 89.5°,1,periyapatti
uvv613,feeder 6 lc,1,charged work completion,1,periyapatti
uvv613,feeder 6 lc 33kv ht line maintenance work,1,run turbine completing line maintenance,1,periyapatti
uvv613,feeder 6 lc reboot time,2,charged work completion,2,periyapatti
uvv613,feeder trip current,1,charged feeder,1,periyapatti
uvv613,feeder trip due current,1,frequency error 1: 0.54 hz rebooting time,1,periyapatti
uvv613,feeder trip due e/f,1,charged feeder,1,periyapatti
uvv613,feeder trip e/f,6,charged feeder,6,periyapatti
uvv613,frequency error 1: 0.44 hz,5,230kv trip due pt failure anikadavu ss,1,periyapatti
uvv613,frequency error 1: 0.44 hz,5,check safety system replace vamp controller,1,periyapatti
uvv613,frequency error 1: 0.44 hz,5,checked safety system replaced vamp controller,1,periyapatti
uvv613,frequency error 1: 0.44 hz,5,earth fault,1,periyapatti
uvv613,frequency error 1: 0.44 hz,5,feeder trip due earth fault,1,periyapatti
uvv613,frequency error 1: 0.45 hz,1,charged feeder,1,periyapatti
uvv613,frequency error 1: 0.47 hz,1,feeder trip due earh fault,1,periyapatti
uvv613,frequency error 1: 0.54 hz,1,feeder 06earth fault,1,periyapatti
uvv613,frequency error 1: 0.55 hz,5,auto reset,1,periyapatti
uvv613,frequency error 1: 0.55 hz,5,earth fault,1,periyapatti
uvv613,frequency error 1: 0.55 hz,5,feeder earth fault trip,1,periyapatti
uvv613,frequency error 1: 0.55 hz,5,feeder trip,1,periyapatti
uvv613,frequency error 1: 0.55 hz,5,feeder tripped substation,1,periyapatti
uvv613,frequency error 1: 0.55 hz controller rebooting time,2,auto reset,2,periyapatti
uvv613,frequency error 1: 0.56 hz,6,acknowledged scada,1,periyapatti
uvv613,frequency error 1: 0.56 hz,6,feeder 06 earth fault,1,periyapatti
uvv613,frequency error 1: 0.56 hz,6,feeder 6 trip due el controller rebooting,1,periyapatti
uvv613,frequency error 1: 0.56 hz,6,feeder 6 tripped due earth fault controller rebooting time,1,periyapatti
uvv613,frequency error 1: 0.56 hz,6,feeder trip,1,periyapatti
uvv613,frequency error 1: 0.56 hz,6,feeder trip due earth fault controller rebooting,1,periyapatti
uvv613,frequency error 3: 0.54 hz,1,feeder trip due earth fault,1,periyapatti
uvv613,gen stator cb open,2,auto reset,1,periyapatti
uvv613,gen stator cb open,2,manual reset,1,periyapatti
uvv613,gen stator cb open controller,1,auto reset,1,periyapatti
uvv613,genbreakeropen,1,FALSE,1,periyapatti
uvv613,genspdhighreverse: -0036 rpm,1,auto reset,1,periyapatti
uvv613,grid filter cap thermo sw open filter circuit,1,charged work,1,periyapatti
uvv613,grid volt stop lim 768%,1,feeder trip,1,periyapatti
uvv613,high cur.grid inv. l1:2170a,1,transformer 3 trip,1,periyapatti
uvv613,hubsafetyoptistopconfig.err 15,1,controller xml software uploading,1,periyapatti
uvv613,hubsafetysystem batt.charg.err,1,auto reset,1,periyapatti
uvv613,hvcb unknown trip reason,1,manual reset,1,periyapatti
uvv613,hyd init pressure missing,1,acknowledged scada,1,periyapatti
uvv613,hydrinitpressmissing 18bar36°c,1,controller auto reset,1,periyapatti
uvv613,hydrpress 0bar,1,auto reset,1,periyapatti
uvv613,internal sublogic error,1,auto reset,1,periyapatti
uvv613,lc jumber connecting work,1,charged feeder,1,periyapatti
uvv613,lc line pending point work,1,charged work completion,1,periyapatti
uvv613,lc new turbine connecting work,1,charged feeder,1,periyapatti
uvv613,lc open jumber near unp680 ofc laying work,1,charged feeder,1,periyapatti
uvv613,lc project pending ofc cable work,1,feeder charged,1,periyapatti
uvv613,lc project pending work,7,feeder charged,7,periyapatti
uvv613,lc taken substation,2,feeder 6 charged,1,periyapatti
uvv613,lc taken substation,2,manually stop ofc work,1,periyapatti
uvv613,load shedding,1,charged normalissed,1,periyapatti
uvv613,low voltage l1: 1 v,1,earth fault,1,periyapatti
uvv613,low voltage l3: 1 v,1,feeder triped substation,1,periyapatti
uvv613,low voltage l3: 3 v,2,220kv shut yearly maintainance work,2,periyapatti
uvv613,manually stop ofc work,1,wtg running,1,periyapatti
uvv613,pause due feeder-6 lc work feeder 6 lc lc work contrloller rebot time,1,charged work completion,1,periyapatti
uvv613,pause pressed keyboard,3,1.5 years b service work,1,periyapatti
uvv613,pause pressed keyboard,3,power rating upgradation,1,periyapatti
uvv613,pause pressed keyboard,3,turbine manual stop power setting change work,1,periyapatti
uvv613,pause rcs,2,turbine stopped due feeder 6 lc work,2,periyapatti
uvv613,pause rcs 0,1,transformer inspection,1,periyapatti
uvv613,pause rcs 12,1,load shedding,1,periyapatti
uvv613,pause rcs 13,85,230kv lc monthly maintenance work,1,periyapatti
uvv613,pause rcs 13,85,230kv lc taken,1,periyapatti
uvv613,pause rcs 13,85,230kv line shutdown tneb/anikadav ss maintenance,1,periyapatti
uvv613,pause rcs 13,85,add. energy meter fixed feeder panel,1,periyapatti
uvv613,pause rcs 13,85,arc sensor activated,1,periyapatti
uvv613,pause rcs 13,85,back,2,periyapatti
uvv613,pause rcs 13,85,backdown,26,periyapatti
uvv613,pause rcs 13,85,backdown generator alignment work,1,periyapatti
uvv613,pause rcs 13,85,lc new solar power transformer moving work,1,periyapatti
uvv613,pause rcs 13,85,lc project pending work,2,periyapatti
uvv613,pause rcs 13,85,lc work ofc cable laying work,1,periyapatti
uvv613,pause rcs 13,85,line maintenance work,1,periyapatti
uvv613,pause rcs 13,85,load shedding,8,periyapatti
uvv613,pause rcs 13,85,partial lc bird guard fixing work,5,periyapatti
uvv613,pause rcs 13,85,pin insulator removed cross arm,1,periyapatti
uvv613,pause rcs 13,85,stopped due customer request (above 140 145 mw,1,periyapatti
uvv613,pause rcs 13,85,transformer inspection work,5,periyapatti
uvv613,pause rcs 13,85,tubine pause lc work,2,periyapatti
uvv613,pause rcs 13,85,turbine manual stop feeder 1 & 2 relay testing work,1,periyapatti
uvv613,pause rcs 13,85,turbine pause feeder 6 lc work,2,periyapatti
uvv613,pause rcs 13,85,turbine pause going take line maintenance work,3,periyapatti
uvv613,pause rcs 13,85,turbine pause lc,1,periyapatti
uvv613,pause rcs 13,85,turbine pause lc work,1,periyapatti
uvv613,pause rcs 13,85,turbine pause lc work lc unwanted object removing line. controller rebooting turbine pause lc work lc unwanted object removing line. controller rebooting,1,periyapatti
uvv613,pause rcs 13,85,turbine pause load shedding,1,periyapatti
uvv613,pause rcs 13,85,turbine paused lc work,4,periyapatti
uvv613,pause rcs 13,85,turbine paused project pending work,1,periyapatti
uvv613,pause rcs 13,85,turbine stop lc work,1,periyapatti
uvv613,pause rcs 13,85,turbine stopped 220kv shutdown controller rebooting time feeder charged,1,periyapatti
uvv613,pause rcs 13,85,turbine stopped due feeder 6 lc work,1,periyapatti
uvv613,pause rcs 13,85,turbine stopped due lc,1,periyapatti
uvv613,pause rcs 13,85,turbine stopped lc work,2,periyapatti
uvv613,pause rcs 13,85,uss side spark inspection,1,periyapatti
uvv613,pause rcs 13,85,waiting lc feeder 6 lc work controller rebooting switch gear manual closed work done,1,periyapatti
uvv613,pause rcs 13,85,wtg manual stop power control setting changing work,1,periyapatti
uvv613,pause rcs 13 & arc light detected error occured reset,1,33kv yard project pending point work & loose connection checked & manual reset,1,periyapatti
uvv613,pause rcs 13 controller rebot time,1,charged work completion,1,periyapatti
uvv613,pause rcs 13 grid back,1,charged back,1,periyapatti
uvv613,pause rcs 14,18,blade load sensor replacement project team,2,periyapatti
uvv613,pause rcs 14,18,blade load sensor warning fault inspection carried,1,periyapatti
uvv613,pause rcs 14,18,cim4562 work,1,periyapatti
uvv613,pause rcs 14,18,feeder 6 lc work controller rebot time load shedding,1,periyapatti
uvv613,pause rcs 14,18,load shedding,1,periyapatti
uvv613,pause rcs 14,18,minor seepage issue inspection rotating union,1,periyapatti
uvv613,pause rcs 14,18,partial lc bird guard fixing work,1,periyapatti
uvv613,pause rcs 14,18,service day 1,1,periyapatti
uvv613,pause rcs 14,18,software & xml file updation,1,periyapatti
uvv613,pause rcs 14,18,transformer inspection work,2,periyapatti
uvv613,pause rcs 14,18,turbine audit work,1,periyapatti
uvv613,pause rcs 14,18,turbine inspected restarted,1,periyapatti
uvv613,pause rcs 14,18,turbine stopped due feeder 6 lc work,1,periyapatti
uvv613,pause rcs 14,18,turbine stopped due lc,1,periyapatti
uvv613,pause rcs 14,18,vtm inspection,1,periyapatti
uvv613,pause rcs 14,18,wtg stopped due 230kv lc work,1,periyapatti
uvv613,pause rcs 14 pause rcs 14,1,rotating union replacement work,1,periyapatti
uvv613,pause rcs 14 turbine,1,warning inspection,1,periyapatti
uvv613,pause rcs12 grid load shedding,1,charged normalissed,1,periyapatti
uvv613,pause rcs13,2,turbine paused lc work,2,periyapatti
uvv613,pitch c ref:78.0°- act.:87.7°,1,acknowledged scada,1,periyapatti
uvv613,reboot time,1,charged reboot,1,periyapatti
uvv613,rebooting time,4,charged rebooting,1,periyapatti
uvv613,rebooting time,4,controller rebooting,1,periyapatti
uvv613,rebooting time,4,wtg charged,2,periyapatti
uvv613,stoped due lc reboot time,1,charged work completion,1,periyapatti
uvv613,stoppage,4,communication available due ofc cable issue,1,periyapatti
uvv613,stoppage,4,nil,3,periyapatti
uvv613,switch gear closing time,1,charged close switch gear,1,periyapatti
uvv613,tow. acc. x,2,FALSE,2,periyapatti
uvv613,tow. acc. x alarm: 0.23 m/s^2,1,auto reset,1,periyapatti
uvv613,tower acc x alarm vibration,1,auto reset,1,periyapatti
uvv613,turbine pause lc taken,1,charged work completion,1,periyapatti
uvv613,turbine pause lc taken feeder 6 lc tree cutting rebooting time,1,charged tree cutting work,1,periyapatti
uvv613,turbine pause lc work,1,partial lc bird guard fixing work,1,periyapatti
uvv613,turbine stopped due lc,2,manually stopped ofc work jumper connected.,1,periyapatti
uvv613,turbine stopped due lc,2,project pending work,1,periyapatti
uvv613,vob disconnecetd,1,comm dropped,1,periyapatti
uvv613,vob server,1,shutdown taken vestas maintenance,1,periyapatti
uvv613,vob server & software updation,1,software uploaded ( 10.44- 12.39),1,periyapatti
uvv613,warning inspection,1,charged normalised,1,periyapatti
uvv613,yawuntwist ccw: code 6,1,FALSE,1,periyapatti
uvv613,yawuntwistccw code 6 588°,1,auto reset,1,periyapatti
uvv613,yawuntwistccw: code 5,5,auto reset,2,periyapatti
uvv613,yawuntwistccw: code 5,5,FALSE,3,periyapatti
uvv613,yawuntwistccw: code 5- 540°,5,auto reset,5,periyapatti
uvv613,yawuntwistccw: code 5- 543°,1,auto reset,1,periyapatti
uvv613,yawuntwistccw: code 5- 548°,1,auto reset,1,periyapatti
uvv613,yawuntwistccw: code 6,3,auto reset,1,periyapatti
uvv613,yawuntwistccw: code 6,3,FALSE,2,periyapatti
uvv613,yawuntwistccw: code 6- 562°,1,auto reset,1,periyapatti
uvv613,yawuntwistccw: code 6- 594°,1,auto reset,1,periyapatti
uvv613,yawuntwistccw: code 6- 597°,1,auto reset,1,periyapatti
uvv613,yawuntwistccw: code 6- 608°,1,auto reset,1,periyapatti
